        constant Real[Ninterval, 4] hvcoef = {{3.418719024828741e+009, -6.021500887201227e+005, 1.372239895761628e+002, 8.595917694423992e-001}, {3.054310565670096e+009, -5.705938691014666e+005, 1.340221742560438e+002, 8.599600896018758e-001}, {2.680326377990845e+009, -5.429463074242631e+005, 1.313866487967003e+002, 8.602696780537780e-001}, {2.303779913727746e+009, -4.921392562770898e+005, 1.256410111646926e+002, 8.609751352703259e-001}, {1.980129780009944e+009, -4.460960668130493e+005, 1.201498857905039e+002, 8.616864231415984e-001}, {1.702029460983321e+009, -4.043727836958034e+005, 1.149020405579111e+002, 8.624035880113733e-001}, {1.463001841507740e+009, -3.665601613605881e+005, 1.098863963717011e+002, 8.631267209320035e-001}, {1.257578888846852e+009, -3.322921639231642e+005, 1.050926221990266e+002, 8.638558834346060e-001}, {1.081020151317802e+009, -3.012351730865443e+005, 1.005107466086200e+002, 8.645911520991180e-001}, {9.292788756444820e+008, -2.730884033777993e+005, 9.613135173247430e+001, 8.653325887404106e-001}, {7.988592072529383e+008, -2.475781452734592e+005, 9.194535249523334e+001, 8.660802702489665e-001}, {6.867517994789405e+008, -2.244567953084133e+005, 8.794416126688296e+001, 8.668342586830016e-001}, {5.903993090097249e+008, -2.035004093727184e+005, 8.411943557310387e+001, 8.675946462312558e-001}, {5.075739967569540e+008, -1.845052128758624e+005, 8.046328280923146e+001, 8.683615102740704e-001}, {4.363803981359935e+008, -1.672877964071615e+005, 7.696824858217629e+001, 8.691349132544352e-001}, {3.751811369685484e+008, -1.516810195389626e+005, 7.362707753938845e+001, 8.699149478489386e-001}, {3.225757764446142e+008, -1.375342639486588e+005, 7.043297686856677e+001, 8.707016766933142e-001}, {2.775632019164234e+008, -1.247180148068888e+005, 6.737939987231324e+001, 8.714951927224426e-001}, {2.395047937120040e+008, -1.131276569986563e+005, 6.446029045026621e+001, 8.722955738779207e-001}, {2.072894646248908e+008, -1.026516293164950e+005, 6.166981089182345e+001, 8.731028981691641e-001}, {1.799822430252400e+008, -9.333464537306117e+004, 5.905402123864285e+001, 8.739009311042776e-001}, {1.566914275764715e+008, -8.525624087305536e+004, 5.668205775153147e+001, 8.746623083398238e-001}, {1.365420998913238e+008, -7.792553082576592e+004, 5.442145459347433e+001, 8.754247647693702e-001}, {1.190945653358361e+008, -7.126911585540987e+004, 5.226630523340383e+001, 8.761882924491433e-001}, {1.039717710388903e+008, -6.522111942123056e+004, 5.021104820325436e+001, 8.769528833328070e-001}, {9.085238634246235e+007, -5.972253866425365e+004, 4.825044784911309e+001, 8.777185292709222e-001}, {7.945976285392952e+007, -5.472031010955200e+004, 4.637957044109646e+001, 8.784852220104472e-001}, {6.955828718931271e+007, -5.016689134145316e+004, 4.459376897054184e+001, 8.792529531942909e-001}, {6.094432939926156e+007, -4.601943690028419e+004, 4.288866070740672e+001, 8.800217143609221e-001}, {5.344423567813414e+007, -4.223952028854783e+004, 4.126011513927500e+001, 8.807914969440196e-001}, {4.690790693157751e+007, -3.879248539780872e+004, 3.970423429382681e+001, 8.815622922721852e-001}, {4.120636628965157e+007, -3.564715093489797e+004, 3.821734102078233e+001, 8.823340915687035e-001}, {3.622900976104898e+007, -3.277545861657008e+004, 3.679596497500520e+001, 8.831068859513512e-001}, {3.187967036644944e+007, -3.015203386420734e+004, 3.543682780067873e+001, 8.838806664322682e-001}, {2.807613578829654e+007, -2.775406516810798e+004, 3.413683515396600e+001, 8.846554239178743e-001}, {2.474692036340034e+007, -2.556090563904067e+004, 3.289306188961926e+001, 8.854311492088450e-001}, {2.183049697968674e+007, -2.355393699418945e+004, 3.170274439968934e+001, 8.862078330001338e-001}, {1.927347019859899e+007, -2.171631328406215e+004, 3.056326941876671e+001, 8.869854658810615e-001}, {1.702981751333125e+007, -2.003282321642497e+004, 2.947216618883089e+001, 8.877640383354423e-001}, {1.505930006594837e+007, -1.848966312427858e+004, 2.842709641996708e+001, 8.885435407417774e-001}, {1.332750187738691e+007, -1.707439527076683e+004, 2.742584914811091e+001, 8.893239633734973e-001}, {1.180409908173095e+007, -1.577569115143173e+004, 2.646632952888870e+001, 8.901052963992563e-001}, {1.046300091887967e+007, -1.458332162795913e+004, 2.554655563707482e+001, 8.908875298832820e-001}, {9.281478450960947e+006, -1.348800001880907e+004, 2.466464976005302e+001, 8.916706537857801e-001}, {8.239677365327914e+006, -1.248128939600677e+004, 2.381883271013455e+001, 8.924546579633877e-001}, {7.320375014028021e+006, -1.155554134563862e+004, 2.300741887638321e+001, 8.932395321696804e-001}, {6.508564560677815e+006, -1.070380653674440e+004, 2.222881017899560e+001, 8.940252660557324e-001}, {5.791092789698311e+006, -9.919758901292089e+003, 2.148149097099744e+001, 8.948118491707285e-001}, {5.156530698970656e+006, -9.197655328178946e+003, 2.076402412172987e+001, 8.955992709626238e-001}, {4.594876945645325e+006, -8.532266312855607e+003, 2.007504587669628e+001, 8.963875207788541e-001}, {4.097381930359949e+006, -7.918830001821591e+003, 1.941326196319786e+001, 8.971765878670993e-001}, {3.656383109691083e+006, -7.353008221313214e+003, 1.877744374229622e+001, 8.979664613760915e-001}, {3.265186685897589e+006, -6.830850362101170e+003, 1.816642466513669e+001, 8.987571303564701e-001}, {2.917909279006009e+006, -6.348750551159110e+003, 1.757909652930962e+001, 8.995485837616878e-001}, {2.609402060809861e+006, -5.903421540440110e+003, 1.701440658291143e+001, 9.003408104489590e-001}, {2.335140768578981e+006, -5.491861404071661e+003, 1.647135426048376e+001, 9.011337991802549e-001}, {2.091146761265873e+006, -5.111327878744832e+003, 1.594898842221833e+001, 9.019275386233419e-001}, {1.873929941363969e+006, -4.759317050348291e+003, 1.544640477086862e+001, 9.027220173528617e-001}, {1.680420118072653e+006, -4.433539445570736e+003, 1.496274316343266e+001, 9.035172238514534e-001}, {1.507901694720669e+006, -4.131898344129412e+003, 1.449718519666387e+001, 9.043131465109192e-001}, {1.354001888305344e+006, -3.852479913913011e+003, 1.404895235600572e+001, 9.051097736334237e-001}, {1.216613076782086e+006, -3.593527497504629e+003, 1.361730330460103e+001, 9.059070934327353e-001}, {1.093879091249427e+006, -3.353433477948261e+003, 1.320153238778303e+001, 9.067050940355028e-001}, {9.841701033319680e+005, -3.130726664519008e+003, 1.280096767078483e+001, 9.075037634825668e-001}, {8.860331097677258e+005, -2.924054367261154e+003, 1.241496883316571e+001, 9.083030897303053e-001}, {7.981918624483937e+005, -2.732178555007192e+003, 1.204292601630526e+001, 9.091030606520103e-001}, {7.195149237111326e+005, -2.553962145681973e+003, 1.168425789742630e+001, 9.099036640393030e-001}, {6.490013601859985e+005, -2.388361283829961e+003, 1.133841032591765e+001, 9.107048876035626e-001}, {5.857619638546082e+005, -2.234416399557152e+003, 1.100485487724143e+001, 9.115067189773976e-001}, {5.290116852906891e+005, -2.091246746576212e+003, 1.068308765988832e+001, 9.123091457161393e-001}, {4.780525034495146e+005, -1.958041849488108e+003, 1.037262790050762e+001, 9.131121552993566e-001}, {4.322639370581367e+005, -1.834056004290414e+003, 1.007301685198876e+001, 9.139157351323971e-001}, {3.910966072603547e+005, -1.718603636258115e+003, 9.783816732166672e+000, 9.147198725479478e-001}, {3.540614298472962e+005, -1.611053173940656e+003, 9.504609563667259e+000, 9.155245548076196e-001}, {3.207227948052809e+005, -1.510822716204718e+003, 9.234996229867011e+000, 9.163297691035424e-001}, {2.906939935011917e+005, -1.417376462988183e+003, 8.974595578775290e+000, 9.171355025599859e-001}, {2.636303793313987e+005, -1.330220294731111e+003, 8.723043464518558e+000, 9.179417422349862e-001}, {2.392237992914084e+005, -1.248898152561119e+003, 8.479991917683572e+000, 9.187484751219944e-001}, {2.172016592892052e+005, -1.172990137423081e+003, 8.245108450295883e+000, 9.195556881515287e-001}, {1.973183307798826e+005, -1.102107553390677e+003, 8.018075097948199e+000, 9.203633681928409e-001}, {1.793561202392878e+005, -1.035892282235062e+003, 7.798587940806567e+000, 9.211715020555885e-001}, {1.631202275964593e+005, -9.740132377691543e+002, 7.586356268239432e+000, 9.219800764915146e-001}, {1.484359488552449e+005, -9.161641833684364e+002, 7.381101972870521e+000, 9.227890781961310e-001}, {1.351478825430181e+005, -8.620624032575208e+002, 7.182559013917762e+000, 9.235984938104057e-001}, {1.231162519279247e+005, -8.114460113623057e+002, 6.990472737830404e+000, 9.244083099224488e-001}, {1.122162968415116e+005, -7.640729129202056e+002, 6.804599425001765e+000, 9.252185130692011e-001}, {1.023361278541669e+005, -7.197189192332255e+002, 6.624705719443992e+000, 9.260290897381156e-001}, {9.337545308914331e+004, -6.781764164807573e+002, 6.450568157340423e+000, 9.268400263688406e-001}, {8.524409931480192e+004, -6.392529690945879e+002, 6.281972695119674e+000, 9.276513093548937e-001}, {7.786169679505364e+004, -6.027705240567450e+002, 6.118714310110324e+000, 9.284629250453276e-001}, {7.115526319693035e+004, -5.685635173312871e+002, 5.960596482051478e+000, 9.292748597463896e-001}, {6.505997236969629e+004, -5.364788721222958e+002, 5.807430942404182e+000, 9.300870997231673e-001}, {5.951708365389362e+004, -5.063742243350591e+002, 5.659037156140247e+000, 9.308996312012252e-001}, {5.447396049317387e+004, -4.781175751106457e+002, 5.515242057235346e+000, 9.317124403682275e-001}, {4.988309687503692e+004, -4.515862663149072e+002, 5.375879663496088e+000, 9.325255133755377e-001}, {4.570187946719245e+004, -4.266664669336558e+002, 5.240790784971295e+000, 9.333388363398144e-001}, {4.189173749451424e+004, -4.032522688537788e+002, 5.109822677685524e+000, 9.341523953445763e-001}, {3.841803267326960e+004, -3.812453207114073e+002, 4.982828795533794e+000, 9.349661764417548e-001}, {3.524944619171859e+004, -3.605540968469249e+002, 4.859668478530708e+000, 9.357801656532230e-001}, {3.235775262493093e+004, -3.410934828706502e+002, 4.740206710402045e+000, 9.365943489722998e-001}, {2.971742749441942e+004, -3.227842408832863e+002, 4.624313855555895e+000, 9.374087123652322e-001}, {2.730548973676348e+004, -3.055526590426766e+002, 4.511865434271594e+000, 9.382232417726517e-001}, {2.510105818186500e+004, -2.893300011512208e+002, 4.402741870199007e+000, 9.390379231110015e-001}, {2.308534946321419e+004, -2.740523193986549e+002, 4.296828310919137e+000, 9.398527422739368e-001}, {2.124130171607308e+004, -2.596599553908384e+002, 4.194014387044316e+000, 9.406676851337009e-001}, {1.955351648008638e+004, -2.460973335068810e+002, 4.094194041865801e+000, 9.414827375424566e-001}, {1.800800960501098e+004, -2.333125885677086e+002, 3.997265326620004e+000, 9.422978853336017e-001}, {1.659212825450676e+004, -2.212573565008916e+002, 3.903130237563751e+000, 9.431131143230387e-001}, {1.529440870224837e+004, -2.098865061302326e+002, 3.811694539213896e+000, 9.439284103104196e-001}, {1.410443891357347e+004, -1.991578904408298e+002, 3.722867600418599e+000, 9.447437590803492e-001}, {1.301277276409646e+004, -1.890321548645134e+002, 3.636562246885636e+000, 9.455591464035549e-001}, {1.201083501871745e+004, -1.794725379233024e+002, 3.552694612840763e+000, 9.463745580380161e-001}, {1.109084452413765e+004, -1.704446937374686e+002, 3.471184001267795e+000, 9.471899797300593e-001}, {1.024571699447709e+004, -1.619165024398652e+002, 3.391952746393233e+000, 9.480053972154118e-001}, {9.469018895726013e+003, -1.538579391475356e+002, 3.314926093557165e+000, 9.488207962202151e-001}, {8.754902558872502e+003, -1.462409215712277e+002, 3.240032074179658e+000, 9.496361624619982e-001}, {8.098027596251695e+003, -1.390391545991529e+002, 3.167201386524235e+000, 9.504514816506080e-001}, {7.493554482491891e+003, -1.322280542592093e+002, 3.096367297109474e+000, 9.512667394890960e-001}, {6.937064709883011e+003, -1.257845873818821e+002, 3.027465520734622e+000, 9.520819216745656e-001}, {6.424526737209824e+003, -1.196871778019022e+002, 2.960434126813456e+000, 9.528970138989733e-001}, {5.952271592786267e+003, -1.139156214553171e+002, 2.895213446237914e+000, 9.537120018498824e-001}, {5.516955702461954e+003, -1.084509856459832e+002, 2.831745975134339e+000, 9.545268712111753e-001}, {5.115516193281917e+003, -1.032755079240082e+002, 2.769976284441141e+000, 9.553416076637196e-001}, {4.745169939215222e+003, -9.837255018506627e+001, 2.709850945954599e+000, 9.561561968859864e-001}, {4.403364440818750e+003, -9.372649095365175e+001, 2.651318440509086e+000, 9.569706245546216e-001}, {4.087776994953164e+003, -8.932268622183530e+001, 2.594329091528175e+000, 9.577848763449695e-001}, {3.796275090953450e+003, -8.514737826931575e+001, 2.538834982469134e+000, 9.585989379315498e-001}, {3.526914794156184e+003, -8.118766109964749e+001, 2.484789895870575e+000, 9.594127949884909e-001}, {3.277915891545599e+003, -7.743141105727378e+001, 2.432149240012017e+000, 9.602264331899009e-001}, {3.047647797709957e+003, -7.386723790355531e+001, 2.380869986715188e+000, 9.610398382102077e-001}, {2.834618789109123e+003, -7.048444111730269e+001, 2.330910611325176e+000, 9.618529957244332e-001}, {2.637461957139128e+003, -6.727296213941031e+001, 2.282231032479775e+000, 9.626658914084311e-001}, {2.454924432505965e+003, -6.422334375285149e+001, 2.234792556533058e+000, 9.634785109390691e-001}, {2.285857047983956e+003, -6.132669141282386e+001, 2.188557823874969e+000, 9.642908399943569e-001}, {2.129208461400737e+003, -5.857464160828975e+001, 2.143490758529177e+000, 9.651028642535350e-001}, {1.984008976569308e+003, -5.595931630261283e+001, 2.099556514899462e+000, 9.659145693971051e-001}, {1.849374081739265e+003, -5.347331044763390e+001, 2.056721437955760e+000, 9.667259411068088e-001}, {1.724488078442418e+003, -5.110964503808447e+001, 2.014953009798691e+000, 9.675369650655664e-001}, {1.608601317477169e+003, -4.886174815058493e+001, 1.974219811466410e+000, 9.683476269573521e-001}, {1.501028549020432e+003, -4.672343509185431e+001, 1.934491482280281e+000, 9.691579124670265e-001}, {1.401134787382134e+003, -4.468886871440314e+001, 1.895738673701978e+000, 9.699678072801187e-001}, {1.308339375774190e+003, -4.275255490962074e+001, 1.857933019816026e+000, 9.707772970825509e-001}, {1.222108228029781e+003, -4.090931316053910e+001, 1.821047094970709e+000, 9.715863675603226e-001}, {1.141946857646252e+003, -3.915425280944660e+001, 1.785054378319671e+000, 9.723950043991366e-001}, {1.067402981642193e+003, -3.748276735761835e+001, 1.749929225855599e+000, 9.732031932839743e-001}, {9.980583833327522e+002, -3.589050668361879e+001, 1.715646831952266e+000, 9.740109198986281e-001}, {9.335284820523360e+002, -3.437336708372298e+001, 1.682183202119270e+000, 9.748181699251741e-001}, {8.734576475077868e+002, -3.292747251868510e+001, 1.649515121362005e+000, 9.756249290433984e-001}, {8.175192743315979e+002, -3.154916618621505e+001, 1.617620128283343e+000, 9.764311829301763e-001}, {7.654113989059594e+002, -3.023499246048811e+001, 1.586476484703391e+000, 9.772369172587978e-001}, {7.168549261326022e+002, -2.898168620253393e+001, 1.556063150963355e+000, 9.780421176982415e-001}, {6.715934871869085e+002, -2.778616486120676e+001, 1.526359761996525e+000, 9.788467699124019e-001}, {6.293887964147959e+002, -2.664551120825474e+001, 1.497346599661789e+000, 9.796508595592697e-001}, {5.900219253252941e+002, -2.555697044888610e+001, 1.469004573803481e+000, 9.804543722900537e-001}, {5.532898465620945e+002, -2.451793564352644e+001, 1.441315196411080e+000, 9.812572937482607e-001}, {5.190052723541189e+002, -2.352594208801040e+001, 1.414260562393762e+000, 9.820596095687246e-001}, {4.869947579083630e+002, -2.257865727178197e+001, 1.387823327724877e+000, 9.828613053765841e-001}, {4.570979184019152e+002, -2.167387417193229e+001, 1.361986690424303e+000, 9.836623667862149e-001}, {4.291663436174557e+002, -2.080950381084881e+001, 1.336734371291882e+000, 9.844627794001081e-001}, {4.030627155807368e+002, -1.998356855725961e+001, 1.312050595629924e+000, 9.852625288077083e-001}, {3.786596714281382e+002, -1.919419513223841e+001, 1.287920075411151e+000, 9.860616005841896e-001}, {3.558394376680569e+002, -1.843960978347813e+001, 1.264327993086148e+000, 9.868599802892032e-001}, {3.344927057914483e+002, -1.771813153942693e+001, 1.241259984529670e+000, 9.876576534655511e-001}, {3.145183552120479e+002, -1.702816801518539e+001, 1.218702124146350e+000, 9.884546056378373e-001}, {2.958222994740287e+002, -1.636820898671438e+001, 1.196640908911924e+000, 9.892508223110540e-001}, {2.783177026940484e+002, -1.573682393871353e+001, 1.175063245364513e+000, 9.900462889691248e-001}, {2.619234894737551e+002, -1.513265481908928e+001, 1.153956433685712e+000, 9.908409910734041e-001}, {2.465648216723021e+002, -1.455441492324349e+001, 1.133308156602596e+000, 9.916349140611203e-001}, {2.321720020070755e+002, -1.400088277850550e+001, 1.113106464537580e+000, 9.924280433437820e-001}, {2.186803377779052e+002, -1.347089951583520e+001, 1.093339764259556e+000, 9.932203643055251e-001}, {2.060297477025833e+002, -1.296336530904619e+001, 1.073996806711151e+000, 9.940118623014244e-001}, {1.941643451397283e+002, -1.247723593031160e+001, 1.055066675366082e+000, 9.948025226557459e-001}, {1.830322811700511e+002, -1.201152018223532e+001, 1.036538775470238e+000, 9.955923306601620e-001}, {1.725851592956317e+002, -1.156527611442914e+001, 1.018402822732162e+000, 9.963812715719111e-001}, {1.627781181669557e+002, -1.113760956039830e+001, 1.000648834052838e+000, 9.971693306119173e-001}, {1.535693860011035e+002, -1.072767076272634e+001, 9.832671167175504e-001, 9.979564929628543e-001}, {1.449200191421523e+002, -1.033465196230555e+001, 9.662482590600698e-001, 9.987427437671671e-001}, {1.367937717065337e+002, -9.957785484393540e+000, 9.495831215921720e-001, 9.995280681250476e-001}, {1.291569872589011e+002, -9.596341801355912e+000, 9.332628281122665e-001, 1.000312451092355e+000}, {1.219781077764371e+002, -9.249626474109293e+000, 9.172787563965046e-001, 1.001095877678499e+000}, {1.152279668782842e+002, -8.916979963771544e+000, 9.016225314369730e-001, 1.001878332844262e+000}, {1.088792020192482e+002, -8.597774082924014e+000, 8.862860157568774e-001, 1.002659801499583e+000}, {1.029063235987208e+002, -8.291411320542892e+000, 8.712613030194463e-001, 1.003440268501293e+000}, {9.728564785438825e+001, -7.997323365549272e+000, 8.565407104574884e-001, 1.004219718650792e+000}, {9.199496304063413e+001, -7.714968773139151e+000, 8.421167710251819e-001, 1.004998136691686e+000}, {8.701360359900153e+001, -7.443832377910562e+000, 8.279822274408061e-001, 1.005775507307376e+000}, {8.232230443717428e+001, -7.183423666195218e+000, 8.141300250683886e-001, 1.006551815118586e+000}, {7.790298199800353e+001, -6.933275074571325e+000, 8.005533052628054e-001, 1.007327044680851e+000}, {7.373882736821794e+001, -6.692941599684643e+000, 7.872454000252229e-001, 1.008101180481954e+000}, {6.981412051815975e+001, -6.461999122789390e+000, 7.741998252916442e-001, 1.008874206939307e+000}, {6.611412526808580e+001, -6.240043296990975e+000, 7.614102753125023e-001, 1.009646108397281e+000}, {6.262513663235084e+001, -6.026689038670938e+000, 7.488706175635427e-001, 1.010416869124489e+000}, {5.933427241821190e+001, -5.821568909235316e+000, 7.365748866372953e-001, 1.011186473311012e+000}, {5.622953202093046e+001, -5.624332795860875e+000, 7.245172797819842e-001, 1.011954905065573e+000}, {5.329965683889058e+001, -5.434646641163655e+000, 7.126921513657769e-001, 1.012722148412655e+000}, {5.053413008036412e+001, -5.252191899271087e+000, 7.010940083901317e-001, 1.013488187289570e+000}, {4.792309187394095e+001, -5.076664589645531e+000, 6.897175055906588e-001, 1.014253005543466e+000}, {4.545732719574220e+001, -4.907774732842085e+000, 6.785574411182894e-001, 1.015016586928279e+000}, {4.312818391659056e+001, -4.745245470887149e+000, 6.676087519562042e-001, 1.015778915101634e+000}, {4.092758873926038e+001, -4.588812680293274e+000, 6.568665100095136e-001, 1.016539973621682e+000}, {3.884793008615984e+001, -4.438223961945115e+000, 6.463259175911253e-001, 1.017299745943874e+000}, {3.688212100151130e+001, -4.293238562403930e+000, 6.359823041079774e-001, 1.018058215417688e+000}, {3.502348648740307e+001, -4.153626360185827e+000, 6.258311216044381e-001, 1.018815365283285e+000}, {3.326577803136620e+001, -4.019167610116154e+000, 6.158679415223102e-001, 1.019571178668104e+000}, {3.160313640436182e+001, -3.889652370808637e+000, 6.060884509889981e-001, 1.020325638583392e+000}, {3.003005307713898e+001, -3.764879973889153e+000, 5.964884493327785e-001, 1.021078727920680e+000}, {2.854137434411961e+001, -3.644658724667432e+000, 5.870638449339153e-001, 1.021830429448176e+000}, {2.713224638151363e+001, -3.528805289640701e+000, 5.778106517458664e-001, 1.022580725807109e+000}, {2.579812528568391e+001, -3.417144473611440e+000, 5.687249864435943e-001, 1.023329599507988e+000}, {2.453473414913067e+001, -3.309508692174914e+000, 5.598030651918186e-001, 1.024077032926797e+000}, {2.333805810227199e+001, -3.205737695631187e+000, 5.510412008791300e-001, 1.024823008301128e+000}, {2.220432885559139e+001, -3.105678219024390e+000, 5.424358002555373e-001, 1.025567507726222e+000}, {2.112999429523282e+001, -3.009183576146176e+000, 5.339833611149614e-001, 1.026310513150946e+000}, {2.011172854430874e+001, -2.916113494140037e+000, 5.256804698481571e-001, 1.027052006373695e+000}, {1.914639375477926e+001, -2.826333658116357e+000, 5.175237986301524e-001, 1.027791969038206e+000}, {1.823104421288958e+001, -2.739715546993399e+000, 5.095101031537107e-001, 1.028530382629299e+000}, {1.736290349293186e+001, -2.656136094630625e+000, 5.016362201009934e-001, 1.029267228468528e+000}, {1.653936831205726e+001, -2.575477526738492e+000, 4.938990649439516e-001, 1.030002487709758e+000}, {1.575797811613206e+001, -2.497626987231605e+000, 4.862956294907959e-001, 1.030736141334639e+000}, {1.501642262596952e+001, -2.422476435238042e+000, 4.788229799338944e-001, 1.031468170148003e+000}, {1.431252592991174e+001, -2.349922366480642e+000, 4.714782545940999e-001, 1.032198554773166e+000}, {1.364423636027999e+001, -2.279865602649950e+000, 4.642586618963331e-001, 1.032927275647125e+000}, {1.300962339585762e+001, -2.212211125883548e+000, 4.571614784290629e-001, 1.033654313015678e+000}, {1.240686782027495e+001, -2.146867870831208e+000, 4.501840469791165e-001, 1.034379646928422e+000}, {1.183425342332221e+001, -2.083748539062776e+000, 4.433237746672978e-001, 1.035103257233662e+000}, {1.129016412610612e+001, -2.022769454725691e+000, 4.365781311814800e-001, 1.035825123573211e+000}, {1.077307541038712e+001, -1.963850383159112e+000, 4.299446469854610e-001, 1.036545225377079e+000}, {1.028154947275094e+001, -1.906914383701821e+000, 4.234209116354142e-001, 1.037263541858046e+000}, {9.814230022131259e+000, -1.851887664597415e+000, 4.170045721339577e-001, 1.037980052006132e+000}, {9.369839696925903e+000, -1.798699456143624e+000, 4.106933313435917e-001, 1.038694734582934e+000}, {8.947167622091373e+000, -1.747281824615215e+000, 4.044849463620441e-001, 1.039407568115843e+000}, {8.545077467190927e+000, -1.697569639716146e+000, 3.983772271819996e-001, 1.040118530892150e+000}, {8.162491034786111e+000, -1.649500353387555e+000, 3.923680350312642e-001, 1.040827600952992e+000}, {7.798393309046508e+000, -1.603013962393644e+000, 3.864552811298065e-001, 1.041534756087189e+000}, {7.451825003941011e+000, -1.558052859669292e+000, 3.806369252096470e-001, 1.042239973824938e+000}, {7.121879549937058e+000, -1.514561735162216e+000, 3.749109742091094e-001, 1.042943231431347e+000}, {6.807699199895982e+000, -1.472487475162612e+000, 3.692754809886303e-001, 1.043644505899842e+000}, {6.508476315599162e+000, -1.431779096689505e+000, 3.637285431064071e-001, 1.044343773945410e+000}, {6.223444600223672e+000, -1.392387605977197e+000, 3.582683015002018e-001, 1.045041011997687e+000}, {5.951881226565523e+000, -1.354265956495707e+000, 3.528929394082206e-001, 1.045736196193881e+000}, {5.693101078416663e+000, -1.317368936654040e+000, 3.476006811465485e-001, 1.046429302371536e+000}, {5.446458886227909e+000, -1.281653127167136e+000, 3.423897910577511e-001, 1.047120306061104e+000}, {5.211340506752048e+000, -1.247076770164139e+000, 3.372585723155903e-001, 1.047809182478361e+000}, {4.987168450830138e+000, -1.213599765364470e+000, 3.322053660151640e-001, 1.048495906516614e+000}, {4.773393379500752e+000, -1.181183539793155e+000, 3.272285500026099e-001, 1.049180452738738e+000}, {4.569496847863383e+000, -1.149791027460064e+000, 3.223265379911744e-001, 1.049862795368995e+000}, {4.374988004990743e+000, -1.119386587540072e+000, 3.174977785277567e-001, 1.050542908284660e+000}, {4.189400888067502e+000, -1.089935937326779e+000, 3.127407540491669e-001, 1.051220765007437e+000}, {4.012295649424565e+000, -1.061406120570848e+000, 3.080539800181962e-001, 1.051896338694638e+000}, {3.843254239286654e+000, -1.033765424196656e+000, 3.034360039600572e-001, 1.052569602130159e+000}, {3.681881374402221e+000, -1.006983350527110e+000, 2.988854046579620e-001, 1.053240527715198e+000}, {3.527802653665643e+000, -9.810305583932155e-001, 2.944007912737826e-001, 1.053909087458743e+000}, {3.380662761329736e+000, -9.558788092568029e-001, 2.899808025158087e-001, 1.054575252967808e+000}, {3.240123783209261e+000, -9.315009216150985e-001, 2.856241058570798e-001, 1.055238995437398e+000}, {3.105868201920377e+000, -9.078707625912555e-001, 2.813293968109665e-001, 1.055900285640210e+000}, {2.977591609870003e+000, -8.849631421045409e-001, 2.770953980214663e-001, 1.056559093916054e+000}, {2.855007736411922e+000, -8.627538388958096e-001, 2.729208587048513e-001, 1.057215390160977e+000}, {2.737843340741328e+000, -8.412195136795313e-001, 2.688045537828591e-001, 1.057869143816096e+000}, {2.625839966333147e+000, -8.203377040825038e-001, 2.647452832788387e-001, 1.058520323856107e+000}, {2.518752537811653e+000, -8.000867793714089e-001, 2.607418715874039e-001, 1.059168898777473e+000}, {2.416347515483972e+000, -7.804458970053758e-001, 2.567931667932268e-001, 1.059814836586282e+000}, {2.318403819543128e+000, -7.613949896269223e-001, 2.528980400707821e-001, 1.060458104785751e+000}, {2.224711437052068e+000, -7.429147243016000e-001, 2.490553850107021e-001, 1.061098670363362e+000}, {2.135070864890457e+000, -7.249864743581408e-001, 2.452641170068208e-001, 1.061736499777632e+000}, {2.049292370784272e+000, -7.075922907052119e-001, 2.415231726533505e-001, 1.062371558944488e+000}, {1.967195951634708e+000, -6.907148805172072e-001, 2.378315091641534e-001, 1.063003813223237e+000}, {1.888610625422974e+000, -6.743375783849550e-001, 2.341881037825931e-001, 1.063633227402109e+000}, {1.813373338023230e+000, -6.584443161814407e-001, 2.305919532083683e-001, 1.064259765683374e+000}, {1.741329942532738e+000, -6.430196157987128e-001, 2.270420730859128e-001, 1.064883391667998e+000}, {1.672332880740151e+000, -6.280485445058859e-001, 2.235374974033225e-001, 1.065504068339818e+000}, {1.606242962644326e+000, -6.135167194115672e-001, 2.200772780372606e-001, 1.066121758049242e+000}, {1.542926476725079e+000, -5.994102568101398e-001, 2.166604841494812e-001, 1.066736422496424e+000}, {1.482257663729330e+000, -5.857157876199568e-001, 2.132862017855761e-001, 1.067348022713911e+000}, {1.424115512595617e+000, -5.724204016631274e-001, 2.099535332621227e-001, 1.067956519048742e+000}, {1.368385956028459e+000, -5.595116632457267e-001, 2.066615967928144e-001, 1.068561871143958e+000}, {1.314959655325564e+000, -5.469775676628228e-001, 2.034095259190647e-001, 1.069164037919527e+000}, {1.263733008673720e+000, -5.348065427110748e-001, 2.001964691070868e-001, 1.069762977552636e+000}, {1.214607187882344e+000, -5.229874224736636e-001, 1.970215892474923e-001, 1.070358647457329e+000}, {1.167487900381954e+000, -5.115094337620333e-001, 1.938840632171667e-001, 1.070951004263476e+000}, {1.122285845216134e+000, -5.003621898130956e-001, 1.907830814535250e-001, 1.071540003795025e+000}, {1.078915247650273e+000, -4.895356599254621e-001, 1.877178474670392e-001, 1.072125601047531e+000}, {1.037295122562504e+000, -4.790201767587073e-001, 1.846875774806051e-001, 1.072707750164894e+000}, {9.973476732340229e-001, -4.688064029957253e-001, 1.816914999294402e-001, 1.073286404415327e+000}, {9.589990505709063e-001, -4.588853343284500e-001, 1.787288551054327e-001, 1.073861516166452e+000}, {9.221789716891475e-001, -4.492482827697643e-001, 1.757988947129753e-001, 1.074433036859547e+000}, {8.868200204717667e-001, -4.398868591505740e-001, 1.729008814488281e-001, 1.075000916982876e+000}, {8.528583447359696e-001, -4.307929744054440e-001, 1.700340886366837e-001, 1.075565106044062e+000}, {8.202326838157281e-001, -4.219588172117957e-001, 1.671977997847816e-001, 1.076125552541462e+000}, {7.888848153812587e-001, -4.133768531089824e-001, 1.643913082231699e-001, 1.076682203934512e+000}, {7.587591016827582e-001, -4.050398098899249e-001, 1.616139166886254e-001, 1.077235006612980e+000}, {7.298024187385580e-001, -3.969406696719444e-001, 1.588649369407936e-001, 1.077783905865066e+000}, {7.019641615586063e-001, -3.890726619994999e-001, 1.561436893787574e-001, 1.078328845844344e+000}, {6.751958155391025e-001, -3.814292509316639e-001, 1.534495026395216e-001, 1.078869769535422e+000}, {6.494512832440340e-001, -3.740041339282753e-001, 1.507817132366013e-001, 1.079406618718322e+000}, {6.246863366052458e-001, -3.667912267567835e-001, 1.481396651445827e-001, 1.079939333931487e+000}, {6.008588763477613e-001, -3.597846624325521e-001, 1.455227094421928e-001, 1.080467854433345e+000}, {5.779285217568081e-001, -3.529787788792315e-001, 1.429302039043457e-001, 1.080992118162387e+000}, {5.558567917843585e-001, -3.463681168961781e-001, 1.403615126355752e-001, 1.081512061695666e+000}, {5.346068604525098e-001, -3.399474109122525e-001, 1.378160056691672e-001, 1.082027620205633e+000}, {5.141434781643980e-001, -3.337115829553734e-001, 1.352930585791013e-001, 1.082538727415259e+000}, {4.944329639780074e-001, -3.276557382434219e-001, 1.327920520940830e-001, 1.083045315551323e+000}, {4.754430791164752e-001, -3.217751584695526e-001, 1.303123716960193e-001, 1.083547315295785e+000}, {4.571429700194347e-001, -3.160652967851284e-001, 1.278534072210391e-001, 1.084044655735171e+000}, {4.395030793576999e-001, -3.105217725167348e-001, 1.254145524556692e-001, 1.084537264307814e+000}, {4.224951347995459e-001, -3.051403671189442e-001, 1.229952047280423e-001, 1.085025066748905e+000}, {4.060920172580015e-001, -2.999170184671716e-001, 1.205947644878575e-001, 1.085507987033182e+000}, {3.902677687631728e-001, -2.948478175978236e-001, 1.182126348866422e-001, 1.085985947315169e+000}, {3.749974640139346e-001, -2.899290035159611e-001, 1.158482213427176e-001, 1.086458867866821e+000}, {3.602572392362872e-001, -2.851569605786520e-001, 1.135009311044318e-001, 1.086926667012439e+000}, {3.460241836412211e-001, -2.805282138082644e-001, 1.111701727955525e-001, 1.087389261060693e+000}, {3.322762639573303e-001, -2.760394252131759e-001, 1.088553559545610e-001, 1.087846564233622e+000}, {3.189924082087265e-001, -2.716873926785463e-001, 1.065558905672928e-001, 1.088298488592417e+000}, {3.061522734419424e-001, -2.674690435082296e-001, 1.042711865658687e-001, 1.088744943959822e+000}, {2.937363571423171e-001, -2.633814348735849e-001, 1.020006533438568e-001, 1.089185837838947e+000}, {2.817258998316861e-001, -2.594217496446171e-001, 9.974369922720212e-002, 1.089621075328317e+000}, {2.701028054319830e-001, -2.555872936090732e-001, 9.749973094036724e-002, 1.090050559032902e+000}, {2.588496724626022e-001, -2.518754945945531e-001, 9.526815305771809e-002, 1.090474188970921e+000}, {2.479497198536963e-001, -2.482838997491669e-001, 9.304836742418512e-002, 1.090891862476159e+000}, {2.373867619937749e-001, -2.448101740087793e-001, 9.083977255919505e-002, 1.091303474095537e+000}, {2.271451341955907e-001, -2.414520978672889e-001, 8.864176303197963e-002, 1.091708915481636e+000}, {2.172097526882940e-001, -2.382075679770417e-001, 8.645372882164712e-002, 1.092108075279883e+000}, {2.075659648124981e-001, -2.350745935908722e-001, 8.427505462681409e-002, 1.092500839010061e+000}, {1.981996108168476e-001, -2.320512978432888e-001, 8.210511916873743e-002, 1.092887088941785e+000}, {1.890969390096326e-001, -2.291359160192762e-001, 7.994329444160937e-002, 1.093266703963582e+000}, {1.802446007941124e-001, -2.263267957100681e-001, 7.778894493527934e-002, 1.093639559445137e+000}, {1.716296024717335e-001, -2.236223964383276e-001, 7.564142681292767e-002, 1.094005527092300e+000}, {1.632392977069316e-001, -2.210212903349189e-001, 7.350008705079136e-002, 1.094364474794345e+000}, {1.550613159026258e-001, -2.185221618314115e-001, 7.136426252241583e-002, 1.094716266463003e+000}, {1.470836025508062e-001, -2.161238099240935e-001, 6.923327904352281e-002, 1.095060761862684e+000}, {1.392943026502691e-001, -2.138251474258300e-001, 6.710645034366781e-002, 1.095397816431321e+000}, {1.316817983518666e-001, -2.116252040084782e-001, 6.498307699545154e-002, 1.095727281091176e+000}, {1.242346587117034e-001, -2.095231275596812e-001, 6.286244526583852e-002, 1.096049002048916e+000}, {1.169415784462329e-001, -2.075181858211773e-001, 6.074382589610382e-002, 1.096362820584195e+000}, {1.097913955238220e-001, -2.056097701035541e-001, 5.862647281078301e-002, 1.096668572825930e+000}, {1.027730154333125e-001, -2.037973975454059e-001, 5.650962173221349e-002, 1.096966089515387e+000}, {9.587540256029346e-002, -2.020807152969548e-001, 5.439248870826525e-002, 1.097255195755098e+000}, {8.908754193525671e-002, -2.004595045004713e-001, 5.227426853327376e-002, 1.097535710742557e+000}, {8.239836637349100e-002, -1.989336843919031e-001, 5.015413305815167e-002, 1.097807447487560e+000}, {7.579678506229054e-002, -1.975033192009564e-001, 4.803122938748919e-002, 1.098070212511922e+000}, {6.927156268654561e-002, -1.961686223190508e-001, 4.590467792438880e-002, 1.098323805530231e+000}, {6.281133833354630e-002, -1.949299647595855e-001, 4.377357029036171e-002, 1.098568019110113e+000}, {5.640453232697693e-002, -1.937878816798458e-001, 4.163696706650428e-002, 1.098802638310406e+000}, {5.003932121783335e-002, -1.927430817480175e-001, 3.949389537115199e-002, 1.099027440295432e+000}, {4.370356344501013e-002, -1.917964562372977e-001, 3.734334623333660e-002, 1.099242193923410e+000}, {3.738474704089313e-002, -1.909490901638774e-001, 3.518427175977259e-002, 1.099446659306848e+000}, {3.106990814761928e-002, -1.902022738733920e-001, 3.301558205824082e-002, 1.099640587342539e+000}, {2.471924771693251e-002, -1.895570588253832e-001, 3.083614013868847e-002, 1.099823719208536e+000}, {1.834223327637784e-002, -1.890154314600311e-001, 2.864476241935234e-002, 1.099995785825217e+000}, {1.195094886503533e-002, -1.885798454355235e-001, 2.644021168354557e-002, 1.100156507277238e+000}, {5.557050709009414e-003, -1.882515929288725e-001, 2.418461128139228e-002, 1.100307943910574e+000}, {-8.014493909795158e-004, -1.880402684286048e-001, 2.194575815737601e-002, 1.100445109478535e+000}, {-7.135417654424650e-003, -1.879436446578345e-001, 1.972726442004061e-002, 1.100567996583830e+000}, {-1.345870138684300e-002, -1.879591637675092e-001, 1.752795451986745e-002, 1.100676931096945e+000}, {-1.978471856691031e-002, -1.880845063496110e-001, 1.534670037602332e-002, 1.100772233147846e+000}, {-2.612655707280306e-002, -1.883175768416115e-001, 1.318241876916896e-002, 1.100854217210090e+000}, {-3.249697575622967e-002, -1.886564925021107e-001, 1.103406890701701e-002, 1.100923192183922e+000}, {-3.890850468817631e-002, -1.890995704946074e-001, 8.900650115975411e-003, 1.100979461478381e+000}, {-4.537347157514723e-002, -1.896453182395342e-001, 6.781199688611053e-003, 1.101023323092393e+000}, {-5.190403204992995e-002, -1.902924240651144e-001, 4.674790850459827e-003, 1.101055069694875e+000}, {-5.851225277558175e-002, -1.910397473018965e-001, 2.580530837908182e-003, 1.101074988703860e+000}, {-6.521011476274589e-002, -1.918863113150857e-001, 4.975591027557807e-004, 1.101083362364609e+000}, {-7.200957075288722e-002, -1.928312955496475e-001, -1.574954392253073e-003, 1.101080467826757e+000}, {-7.892258128041750e-002, -1.938740289010325e-001, -3.637810776014087e-003, 1.101066577220491e+000}, {-8.596114095058548e-002, -1.950139836709728e-001, -5.691783782005860e-003, 1.101041957731749e+000}, {-9.313731870582566e-002, -1.962507697828389e-001, -7.737621177713153e-003, 1.101006871676471e+000}, {-1.004633132706661e-001, -1.975841292444321e-001, -9.776046115403617e-003, 1.100961576573900e+000}, {-1.079514189138674e-001, -1.990139329502044e-001, -1.180775839988235e-002, 1.100906325218945e+000}, {-1.156141501458894e-001, -2.005401741857532e-001, -1.383343570756720e-002, 1.100841365753626e+000}, {-1.234641865756744e-001, -2.021629669142985e-001, -1.585373471362041e-002, 1.100766941737587e+000}, {-1.315144632458761e-001, -2.038825407987732e-001, -1.786929218092619e-002, 1.100683292217720e+000}, {-1.397781622796490e-001, -2.056992389395121e-001, -1.988072597730302e-002, 1.100590651796894e+000}, {-1.482687849379858e-001, -2.076135142055186e-001, -2.188863604735403e-002, 1.100489250701797e+000}, {-1.570001127509399e-001, -2.096259281418626e-001, -2.389360532338351e-002, 1.100379314849913e+000}, {-1.659863131041873e-001, -2.117371469439204e-001, -2.589620060511024e-002, 1.100261065915656e+000}, {-1.752419465890530e-001, -2.139479403721047e-001, -2.789697337688882e-002, 1.100134721395630e+000}, {-1.847819278769801e-001, -2.162591809460440e-001, -2.989646059049550e-002, 1.100000494673090e+000}, {-1.946216794315628e-001, -2.186718402076742e-001, -3.189518541573153e-002, 1.099858595081566e+000}, {-2.047770670769773e-001, -2.211869893365289e-001, -3.389365793731571e-002, 1.099709227967682e+000}, {-2.152644567239538e-001, -2.238057975178256e-001, -3.589237582835234e-002, 1.099552594753185e+000}, {-2.261007643374610e-001, -2.265295306054332e-001, -3.789182498937845e-002, 1.099388892996184e+000}, {-2.373034676588316e-001, -2.293595508675275e-001, -3.989248015126330e-002, 1.099218316451631e+000}, {-2.488906597672881e-001, -2.322973162338434e-001, -4.189480545039329e-002, 1.099041055131017e+000}, {-2.608810484226545e-001, -2.353443803241083e-001, -4.389925497691962e-002, 1.098857295361356e+000}, {-2.732940302195583e-001, -2.385023915702908e-001, -4.590627329721378e-002, 1.098667219843396e+000}, {-2.861497020009324e-001, -2.417730936839753e-001, -4.791629594706479e-002, 1.098471007709130e+000}, {-2.994689199938831e-001, -2.451583253792444e-001, -4.992974990525140e-002, 1.098268834578575e+000}, {-3.132732751354347e-001, -2.486600214001266e-001, -5.194705404153135e-002, 1.098060872615857e+000}, {-3.275852638322766e-001, -2.522802108711590e-001, -5.396861955037104e-002, 1.097847290584594e+000}, {-3.424281663994858e-001, -2.560210205428296e-001, -5.599485034861269e-002, 1.097628253902595e+000}, {-3.578293520435974e-001, -2.598846367187872e-001, -5.802614356800304e-002, 1.097403924695883e+000}, {-3.737991995924480e-001, -2.638735869985462e-001, -6.006288915407318e-002, 1.097174461852052e+000}, {-3.903902600560969e-001, -2.679898530112919e-001, -6.210547303843708e-002, 1.096940021072966e+000}, {-4.076012547942460e-001, -2.722364457397745e-001, -6.415427156013318e-002, 1.096700754925520e+000}, {-4.254343891046640e-001, -2.766161117295213e-001, -6.620965819623846e-002, 1.096456812898149e+000}, {-4.438339027573641e-001, -2.811320490392464e-001, -6.827199959147826e-002, 1.096208341444035e+000}, {-4.644750403946706e-001, -2.857679946652489e-001, -7.034170236902584e-002, 1.095955484037268e+000}, {-4.820890817525319e-001, -2.906000672424869e-001, -7.241891749894044e-002, 1.095698381226341e+000}, {-5.047134822541359e-001, -2.955056304565424e-001, -7.450444780138031e-002, 1.095437170699271e+000}, {-5.258914498568529e-001, -3.006012937060756e-001, -7.659813906378293e-002, 1.095171987136068e+000}, {-5.484047930470472e-001, -3.058375854914676e-001, -7.870062238535235e-002, 1.094902962737344e+000}, {-5.718129216158286e-001, -3.112278431359212e-001, -8.081217584455191e-002, 1.094630226742015e+000}, {-5.961547440676940e-001, -3.167755376343922e-001, -8.293313841275786e-002, 1.094353905753897e+000}, {-6.214708520460160e-001, -3.224842528277391e-001, -8.506384586954169e-002, 1.094074123729523e+000}, {-6.478032148383646e-001, -3.283576921832907e-001, -8.720463098789563e-002, 1.093791002023522e+000}, {-6.751957491746247e-001, -3.343996727291274e-001, -8.935582375150214e-002, 1.093504659433427e+000}, {-7.036936171960371e-001, -3.406141369349701e-001, -9.151775149673061e-002, 1.093215212243908e+000}, {-7.333438920356818e-001, -3.470051435467684e-001, -9.369073911646579e-002, 1.092922774270491e+000}, {-7.649284588825603e-001, -3.535701423882779e-001, -9.587512294577692e-002, 1.092627456902683e+000}, {-7.987573127935487e-001, -3.603086226499994e-001, -9.807123530043556e-002, 1.092329369146623e+000}, {-8.351881293636163e-001, -3.672179068043334e-001, -1.002794318903687e-001, 1.092028617667189e+000}, {-8.746337064830027e-001, -3.750216293989062e-001, -1.027084493542587e-001, 1.091696779574096e+000}, {-9.182631668618914e-001, -3.831991324672869e-001, -1.051985063743867e-001, 1.091355729081559e+000}, {-9.598866647526484e-001, -3.918556861719648e-001, -1.077524800454063e-001, 1.091005198961375e+000}, {-1.010790497453898e+000, -4.008622937465624e-001, -1.103741544582843e-001, 1.090644908830807e+000}, {-1.061585597914184e+000, -4.104074244317262e-001, -1.130664113126074e-001, 1.090274564104240e+000}, {-1.116923652713534e+000, -4.204470439736384e-001, -1.158334219482580e-001, 1.089893855365184e+000}, {-1.176390470616413e+000, -4.310341925159665e-001, -1.186791465288392e-001, 1.089502456776096e+000}, {-1.240398358090701e+000, -4.422099547341248e-001, -1.216079485825098e-001, 1.089100025144463e+000}, {-1.309411351967095e+000, -4.540194728668653e-001, -1.246245298507227e-001, 1.088686198529077e+000}, {-1.383952478324663e+000, -4.665124525546056e-001, -1.277339645466649e-001, 1.088260594774788e+000}, {-1.464613539394650e+000, -4.797437255410850e-001, -1.309417379885211e-001, 1.087822809897360e+000}, {-1.552065595474018e+000, -4.937739146636258e-001, -1.342537901400978e-001, 1.087372416299330e+000}, {-1.647071854814870e+000, -5.086701932065426e-001, -1.376765649336416e-001, 1.086908960794945e+000}, {-1.750503179964703e+000, -5.245071629179311e-001, -1.412170662450014e-001, 1.086431962418652e+000}, {-1.863356315547510e+000, -5.413678789587019e-001, -1.448829215901497e-001, 1.085940909987632e+000}, {-1.986775922871999e+000, -5.593450423418901e-001, -1.486824548572708e-001, 1.085435259383995e+000}, {-2.122081131299789e+000, -5.785423947412177e-001, -1.526247696085506e-001, 1.084914430516412e+000}, {-2.270797351520379e+000, -5.990763602365653e-001, -1.567198447858746e-001, 1.084377803914027e+000}, {-2.434695501360245e+000, -6.210779709042096e-001, -1.609786450924524e-001, 1.083824716897111e+000}, {-2.615838531681118e+000, -6.446951619454530e-001, -1.654132486612294e-001, 1.083254459258780e+000}, {-2.816639044616160e+000, -6.700954812249659e-001, -1.700369953943099e-001, 1.082666268379815e+000}, {-3.039928700415489e+000, -6.974693316356091e-001, -1.748646598439750e-001, 1.082059323683556e+000}, {-3.292219758098840e+000, -7.270000140981027e-001, -1.799127335700266e-001, 1.081432740319499e+000}, {-3.564782476198684e+000, -7.591050350223508e-001, -1.851990623476152e-001, 1.080785561941540e+000}, {-3.884190359823099e+000, -7.937345882311215e-001, -1.907452448062669e-001, 1.080116752418797e+000}, {-4.237141139726640e+000, -8.315523945506937e-001, -1.965727692029269e-001, 1.079425186076460e+000}, {-4.639142492737927e+000, -8.727752413556356e-001, -2.027083906666977e-001, 1.078709637232685e+000}, {-5.097189675608282e+000, -9.178820437390601e-001, -2.091811202970346e-001, 1.077968766554805e+000}, {-5.621762464449057e+000, -9.673950144480338e-001, -2.160241562151455e-001, 1.077201106424277e+000}, {-6.225833712033967e+000, -1.021929051176963e+000, -2.232753772451849e-001, 1.076405043117602e+000}, {-6.925601260591495e+000, -1.082212356404202e+000, -2.309782180242463e-001, 1.075578795840945e+000}, {-7.741476361496349e+000, -1.149112657464135e+000, -2.391827511126749e-001, 1.074720391772839e+000}, {-8.699439370277643e+000, -1.223670757770951e+000, -2.479470365689759e-001, 1.073827636152860e+000}, {-9.832921391371407e+000, -1.307143891200575e+000, -2.573388201788544e-001, 1.072898076168983e+000}, {-1.118545570250340e+001, -1.401062230883758e+000, -2.674376916575652e-001, 1.071928957010234e+000}, {-1.281446878655493e+001, -1.507303306245227e+000, -2.783378567732671e-001, 1.070917167920417e+000}, {-1.479678827882319e+001, -1.628191020093895e+000, -2.901517399548284e-001, 1.069859175350126e+000}, {-1.724144136142261e+001, -1.766576297530559e+000, -3.030148579310907e-001, 1.068750939259828e+000}, {-2.027826987203854e+001, -1.926337376059677e+000, -3.170912838064992e-001, 1.067587807127434e+000}, {-2.413687940816858e+001, -2.111734868657410e+000, -3.325851366637468e-001, 1.066364378021886e+000}, {-2.909401840847157e+001, -2.329151580543732e+000, -3.497470819764231e-001, 1.065074325623783e+000}, {-3.559985600470116e+001, -2.586219259879967e+000, -3.688972788252130e-001, 1.063710165062041e+000}, {-4.432903871576617e+001, -2.893237376748189e+000, -3.904455236187271e-001, 1.062262938236866e+000}, {-5.635486800356907e+001, -3.263787309390394e+000, -4.149289589297027e-001, 1.060721782952100e+000}, {-7.345422356224562e+001, -3.715852360320928e+000, -4.430674062157222e-001, 1.059073327378870e+000}, {-9.872541030429800e+001, -4.272847713002282e+000, -4.758525332055549e-001, 1.057300816644650e+000}, {-1.379029789580371e+002, -4.963698528158174e+000, -5.146977811000596e-001, 1.055382812700357e+000}, {-2.025227956751322e+002, -5.816502032157165e+000, -5.617124713275824e-001, 1.053291185212563e+000}, {-3.066576906266529e+002, -6.965314926095712e+000, -6.198853650303311e-001, 1.050987862948901e+000}, {-4.830543755124683e+002, -8.666062419141326e+000, -6.938823513423141e-001, 1.048419277617361e+000}, {-8.084833331246175e+002, -1.148692234324379e+001, -7.910281397083958e-001, 1.045506157577100e+000}, {-1.468144450984898e+003, -1.270342041479051e+001, -8.932720264828298e-001, 1.043022458452853e+000}, {-2.960185006157666e+003, -1.204645827816411e+001, -1.037687543523871e+000, 1.040192609451484e+000}, {-6.394379648177180e+003, -1.133095662667407e+001, -1.255214139021270e+000, 1.036731981255395e+000}, {-1.421291626844065e+004, -2.176830415540717e+001, -1.565859480023533e+000, 1.032664478961364e+000}, {-3.188506981409266e+004, -4.472235675466877e+001, -1.957122092195666e+000, 1.028823550217078e+000}, {-7.717088076510136e+004, -4.157109709425348e+001, -2.425675063473610e+000, 1.025629204891293e+000}, {-1.893604841837793e+005, 1.988107110128464e+001, -3.037933999829498e+000, 1.022682315051265e+000}, {-4.362759910617617e+005, 4.356252894797460e+000, -3.857056802145624e+000, 1.019493900338764e+000}, {-9.667858531739716e+005, -7.110743222205122e+002, -5.068028151693111e+000, 1.015606411778339e+000}, {-1.926807175753026e+006, -1.308643373681819e+003, -6.100046763833379e+000, 1.013498423615123e+000}, {-4.430874958584904e+006, -5.255191972894967e+002, -6.892511697752738e+000, 1.012521645013935e+000}, {-1.306500915854772e+007, 1.740498999891739e+003, -8.577603939805345e+000, 1.010846737556340e+000}, {-4.389793234302502e+007, 9.560482174458750e+003, -1.148948797863325e+001, 1.009039661353492e+000}, {-1.453953316964447e+008, 8.587054210867187e+003, -1.476464101007846e+001, 1.006692766581286e+000}, {-3.516933123906404e+008, -1.085943267171107e+004, -1.840303816166151e+001, 1.005101578506159e+000}, {-2.510574163087101e+012, 1.191163343802633e+008, -1.412900529450008e+003, 1.004074865378772e+000}};
        constant Real[Ninterval, 4] slcoef = {{1.177557139507648e+010, -1.993514199606193e+006, 4.143546065409241e+002, 2.641402961120132e-001}, {1.048671143722957e+010, -1.884478673305442e+006, 4.037631012049168e+002, 2.652511930832029e-001}, {9.168562051007404e+009, -1.788981183928967e+006, 3.950602310696419e+002, 2.661829932674829e-001}, {7.846446101028213e+009, -1.614583713308304e+006, 3.761535139366466e+002, 2.682996669625260e-001}, {6.715017635832893e+009, -1.457222530950107e+006, 3.581621886022840e+002, 2.704246269918255e-001}, {5.747015349679062e+009, -1.315240915328985e+006, 3.410420212198932e+002, 2.725579055981067e-001}, {4.918630356754790e+009, -1.187122828234776e+006, 3.247498175022562e+002, 2.746996665285123e-001}, {4.209783796072495e+009, -1.071515458129660e+006, 3.092453129575851e+002, 2.768499837872521e-001}, {3.603174902826428e+009, -9.671924631452678e+005, 2.944898874475471e+002, 2.790089741555691e-001}, {3.084079936755044e+009, -8.730521764425569e+005, 2.804471553915772e+002, 2.811767093063310e-001}, {2.639848105537634e+009, -7.880971686153368e+005, 2.670822304519017e+002, 2.833533034650044e-001}, {2.259641698967966e+009, -7.114290219738688e+005, 2.543622233288261e+002, 2.855388260072460e-001}, {1.934270134269886e+009, -6.422381187091104e+005, 2.422554107091234e+002, 2.877334319246923e-001}, {1.655784123271669e+009, -5.797918189723861e+005, 2.307318702957838e+002, 2.899372311407367e-001}, {1.417436324893234e+009, -5.234328119503804e+005, 2.197634071875102e+002, 2.921502891166354e-001}, {1.213429199043588e+009, -4.725651621534369e+005, 2.093227855305521e+002, 2.943727562457704e-001}, {1.038821174264480e+009, -4.266538020807887e+005, 1.993845312208418e+002, 2.966046954288835e-001}, {8.900554569418168e+008, -3.852391963057016e+005, 1.899242490751680e+002, 2.988462540463003e-001}, {7.648023186829292e+008, -3.479479314856909e+005, 1.809193670502903e+002, 3.010975350565891e-001}, {6.592177452001010e+008, -3.143877634345993e+005, 1.723482399369443e+002, 3.033586400558302e-001}, {5.700843185859680e+008, -2.846663102712536e+005, 1.643477796985073e+002, 3.055842723398675e-001}, {4.943633825796188e+008, -2.589969957748900e+005, 1.571225846083740e+002, 3.076990337830958e-001}, {4.291125156131715e+008, -2.357953619216334e+005, 1.502638626066520e+002, 3.098084456029034e-001}, {3.728306499579160e+008, -2.148103610406289e+005, 1.437508020718366e+002, 3.119125568514417e-001}, {3.242364285177285e+008, -1.958176234450135e+005, 1.375638868362061e+002, 3.140114157267036e-001}, {2.822412748713871e+008, -1.786169231686780e+005, 1.316848160932519e+002, 3.161050695947951e-001}, {2.459125658184237e+008, -1.630289616337319e+005, 1.260964138486158e+002, 3.181935650115526e-001}, {2.144580625278116e+008, -1.488936415091122e+005, 1.207825640937267e+002, 3.202769477435048e-001}, {1.871966290478286e+008, -1.360673141338019e+005, 1.157281282277565e+002, 3.223552627882310e-001}, {1.635488056210168e+008, -1.244215705088064e+005, 1.109188923271442e+002, 3.244285543941092e-001}, {1.430161329214414e+008, -1.138410894667223e+005, 1.063414954697406e+002, 3.264968660794893e-001}, {1.251717914268840e+008, -1.042224881444728e+005, 1.019833809887122e+002, 3.285602406513014e-001}, {1.096508061352110e+008, -9.547306166403441e+004, 9.783274285471715e+001, 3.306187202231238e-001}, {9.613753724667005e+007, -8.750933370030554e+004, 9.387847130169364e+001, 3.326723462327222e-001}, {8.436265639394236e+007, -8.025648609043579e+004, 9.011011773741680e+001, 3.347211594590819e-001}, {7.409313187822527e+007, -7.364708312272583e+004, 8.651784263733413e+001, 3.367652000389455e-001}, {6.512895658412796e+007, -6.762051692091678e+004, 8.309238335216898e+001, 3.388045074828699e-001}, {5.729728405538097e+007, -6.212215934894936e+004, 7.982501352086291e+001, 3.408391206908288e-001}, {5.044953216127181e+007, -5.710284583154797e+004, 7.670751215248156e+001, 3.428690779673607e-001}, {4.445647437035704e+007, -5.251814570452608e+004, 7.373212777286675e+001, 3.448944170362825e-001}, {3.920767247485867e+007, -4.832812939512341e+004, 7.089155600321682e+001, 3.469151750549936e-001}, {3.460643566473103e+007, -4.449659421205359e+004, 6.817890214139165e+001, 3.489313886283582e-001}, {3.056970641837368e+007, -4.099094122891565e+004, 6.558766506547076e+001, 3.509430938222040e-001}, {2.702540190216035e+007, -3.778168333466380e+004, 6.311170749756870e+001, 3.529503261764371e-001}, {2.391081714254122e+007, -3.484213008611726e+004, 6.074523461994335e+001, 3.549531207177877e-001}, {2.117170192432593e+007, -3.214816129623113e+004, 5.848277505538282e+001, 3.569515119721937e-001}, {1.876094064229434e+007, -2.967793653594457e+004, 5.631915951588184e+001, 3.589455339768409e-001}, {1.663741340545124e+007, -2.741164725010574e+004, 5.424950232335298e+001, 3.609352202918695e-001}, {1.476547731295308e+007, -2.533136468686681e+004, 5.226918630626200e+001, 3.629206040117464e-001}, {1.311405368894354e+007, -2.342082009135800e+004, 5.037384498385280e+001, 3.649017177763315e-001}, {1.165604536024709e+007, -2.166524918697802e+004, 4.855934824972481e+001, 3.668785937816321e-001}, {1.036780283368990e+007, -2.005124607418004e+004, 4.682178849186924e+001, 3.688512637902600e-001}, {9.228723479638483e+006, -1.856664063058170e+004, 4.515746777050035e+001, 3.708197591416083e-001}, {8.220767144960379e+006, -1.720036292993756e+004, 4.356288478792973e+001, 3.727841107617398e-001}, {7.328189892577781e+006, -1.594235240875964e+004, 4.203472422676561e+001, 3.747443491730145e-001}, {6.537204250437003e+006, -1.478345202257369e+004, 4.056984541826727e+001, 3.767005045034494e-001}, {5.835726559790004e+006, -1.371532397872642e+004, 3.916527248752735e+001, 3.786526064958268e-001}, {5.213185995368226e+006, -1.273037834190048e+004, 3.781818514258747e+001, 3.806006845165569e-001}, {4.660312354353476e+006, -1.182169731669702e+004, 3.652590940436652e+001, 3.825447675643013e-001}, {4.168939088305709e+006, -1.098296699999315e+004, 3.528590920102089e+001, 3.844848842783646e-001}, {3.731941349696544e+006, -1.020843939792505e+004, 3.409577949657835e+001, 3.864210629468634e-001}, {3.343018842151671e+006, -9.492857477753520e+003, 3.295323749642467e+001, 3.883533315146766e-001}, {2.996638160477085e+006, -8.831424276104683e+003, 3.185611695501934e+001, 3.902817175911858e-001}, {2.687950210708543e+006, -8.219762157299303e+003, 3.080236148343732e+001, 3.922062484578109e-001}, {2.412652443194333e+006, -7.653860521818649e+003, 2.979001765514563e+001, 3.941269510753455e-001}, {2.166972405327071e+006, -7.130058286584131e+003, 2.881723052100683e+001, 3.960438520911025e-001}, {1.947576947792416e+006, -6.645003522979915e+003, 2.788223738207444e+001, 3.979569778458746e-001}, {1.751525675665824e+006, -6.195628233643848e+003, 2.698336301772617e+001, 3.998663543807083e-001}, {1.576215494282452e+006, -5.779120941281210e+003, 2.611901481818039e+001, 4.017720074435056e-001}, {1.419353182727988e+006, -5.392908148824695e+003, 2.528767861012635e+001, 4.036739624954574e-001}, {1.278906533893276e+006, -5.034629032900475e+003, 2.448791404432028e+001, 4.055722447173105e-001}, {1.153074815308473e+006, -4.702117917310478e+003, 2.371835083258324e+001, 4.074668790154691e-001}, {1.040267269572240e+006, -4.393389187391892e+003, 2.297768513031833e+001, 4.093578900279491e-001}, {9.390721944414651e+005, -4.106619140813017e+003, 2.226467576001038e+001, 4.112453021301762e-001}, {8.482361512114307e+005, -3.840132438338376e+003, 2.157814101065838e+001, 4.131291394406401e-001}, {7.666490444341356e+005, -3.592390669372514e+003, 2.091695561139572e+001, 4.150094258264032e-001}, {6.933244377674338e+005, -3.361979229162954e+003, 2.028004761843898e+001, 4.168861849084756e-001}, {6.273833850441934e+005, -3.147596365453398e+003, 1.966639566026135e+001, 4.187594400670539e-001}, {5.680493701729885e+005, -2.948046437224073e+003, 1.907502654460529e+001, 4.206292144466324e-001}, {5.146259094288983e+005, -2.762226337105739e+003, 1.850501230753378e+001, 4.224955309609856e-001}, {4.664966079472982e+005, -2.589122141751236e+003, 1.795546841607669e+001, 4.243584122980267e-001}, {4.231115651009208e+005, -2.427799181763609e+003, 1.742555118911682e+001, 4.262178809245570e-001}, {3.839792678848923e+005, -2.277395453181725e+003, 1.691445579070118e+001, 4.280739590908861e-001}, {3.486632470541687e+005, -2.137117115184443e+003, 1.642141441733220e+001, 4.299266688353537e-001}, {3.167723452866394e+005, -2.006231019071146e+003, 1.594569419580369e+001, 4.317760319887326e-001}, {2.879581579606791e+005, -1.884061136618374e+003, 1.548659563100448e+001, 4.336220701785344e-001}, {2.619091112658384e+005, -1.769983168287696e+003, 1.504345081784956e+001, 4.354648048332044e-001}, {2.383466576671081e+005, -1.663420519322795e+003, 1.461562190867013e+001, 4.373042571862285e-001}, {2.170211247057410e+005, -1.563840223729814e+003, 1.420249960746107e+001, 4.391404482801311e-001}, {1.977102806012762e+005, -1.470750305289779e+003, 1.380350185368774e+001, 4.409733989703888e-001}, {1.802132568331950e+005, -1.383694745078228e+003, 1.341807226290494e+001, 4.428031299292535e-001}, {1.643517256222710e+005, -1.302252783281351e+003, 1.304567919411233e+001, 4.446296616494750e-001}, {1.499647429474115e+005, -1.226034288211031e+003, 1.268581423597655e+001, 4.464530144479596e-001}, {1.369083619764228e+005, -1.154678401042467e+003, 1.233799128533460e+001, 4.482732084693222e-001}, {1.250530635446248e+005, -1.087850707548286e+003, 1.200174537304730e+001, 4.500902636893757e-001}, {1.142828813183554e+005, -1.025241603778916e+003, 1.167663171816983e+001, 4.519041999185328e-001}, {1.044932010702937e+005, -9.665638335328233e+002, 1.136222467710369e+001, 4.537150368051356e-001}, {9.559024735983493e+004, -9.115512664941300e+002, 1.105811692791990e+001, 4.555227938387087e-001}, {8.748948014204207e+004, -8.599568992252292e+002, 1.076391852809859e+001, 4.573274903531447e-001}, {8.011488050377187e+004, -8.115515935776252e+002, 1.047925614072886e+001, 4.591291455298160e-001}, {7.339789345132106e+004, -7.661225797978357e+002, 1.020377222883108e+001, 4.609277784006200e-001}, {6.727691002196107e+004, -7.234723932600134e+002, 9.937124346632666e+000, 4.627234078509644e-001}, {6.169614021722738e+004, -6.834173972226075e+002, 9.678984382191800e+000, 4.645160526226781e-001}, {5.660547400068403e+004, -6.457871273196512e+002, 9.429037972024533e+000, 4.663057313168709e-001}, {5.195953611750653e+004, -6.104229732107484e+002, 9.186983791759216e+000, 4.680924623967295e-001}, {4.771745208001675e+004, -5.771775202529138e+002, 8.952533011439000e+000, 4.698762641902499e-001}, {4.384220812640152e+004, -5.459135464020653e+002, 8.725408685310237e+000, 4.716571548929249e-001}, {4.030038590987054e+004, -5.165033923275631e+002, 8.505345242117434e+000, 4.734351525703650e-001}, {3.706177619104521e+004, -4.888282167622580e+002, 8.292087953582172e+000, 4.752102751608759e-001}, {3.409901222107622e+004, -4.627773087875500e+002, 8.085392439164183e+000, 4.769825404779763e-001}, {3.138732351663624e+004, -4.382475368783908e+002, 7.885024214209901e+000, 4.787519662128720e-001}, {2.890427534083820e+004, -4.151427919551941e+002, 7.690758243308068e+000, 4.805185699368778e-001}, {2.662955418230496e+004, -3.933734889327271e+002, 7.502378519257654e+000, 4.822823691037926e-001}, {2.454471428578327e+004, -3.728560514675434e+002, 7.319677653248337e+000, 4.840433810522326e-001}, {2.263303970197622e+004, -3.535125325278318e+002, 7.142456508875918e+000, 4.858016230079136e-001}, {2.087936933258245e+004, -3.352701961397641e+002, 6.970523831131070e+000, 4.875571120858966e-001}, {1.926989719907531e+004, -3.180611010588355e+002, 6.803695893605354e+000, 4.893098652927868e-001}, {1.779213064394456e+004, -3.018218612541485e+002, 6.641796195081590e+000, 4.910598995288961e-001}, {1.643469380853188e+004, -2.864932315962904e+002, 6.484655115123119e+000, 4.928072315903642e-001}, {1.518723269686234e+004, -2.720198428014330e+002, 6.332109630922232e+000, 4.945518781712424e-001}, {1.404034267449176e+004, -2.583499599306953e+002, 6.184003039444280e+000, 4.962938558655389e-001}, {1.298547086145065e+004, -2.454352119567302e+002, 6.040184677120072e+000, 4.980331811692316e-001}, {1.201480477719220e+004, -2.332303254901078e+002, 5.900509656039089e+000, 4.997698704822443e-001}, {1.112125559868982e+004, -2.216929799079140e+002, 5.764838638887057e+000, 5.015039401103889e-001}, {1.029834063001183e+004, -2.107835348750359e+002, 5.633037579396170e+000, 5.032354062672774e-001}, {9.540169613654271e+003, -2.004649068816667e+002, 5.504977520065665e+000, 5.049642850761986e-001}, {8.841350078353322e+003, -1.907023386990655e+002, 5.380534358885717e+000, 5.066905925719676e-001}, {8.196974604965422e+003, -1.814632922354595e+002, 5.259588665038832e+000, 5.084143447027471e-001}, {7.602559262208660e+003, -1.727172694039041e+002, 5.142025470829316e+000, 5.101355573318360e-001}, {7.054006287042218e+003, -1.644356797777449e+002, 5.027734090331723e+000, 5.118542462394324e-001}, {6.547574282638359e+003, -1.565917209939956e+002, 4.916607944897258e+000, 5.135704271243708e-001}, {6.079842281410332e+003, -1.491602529370824e+002, 4.808544390805874e+000, 5.152841156058329e-001}, {5.647681402804354e+003, -1.421176889479255e+002, 4.703444558999890e+000, 5.169953272250335e-001}, {5.248227929512284e+003, -1.354418928357044e+002, 4.601213200953995e+000, 5.187040774468807e-001}, {4.878866346015187e+003, -1.291120924929621e+002, 4.501758543631354e+000, 5.204103816616156e-001}, {4.537191205039604e+003, -1.231087657275091e+002, 4.404992140311703e+000, 5.221142551864300e-001}, {4.221010702237321e+003, -1.174135968361089e+002, 4.310828751515844e+000, 5.238157132670570e-001}, {3.928309050855646e+003, -1.120093625136355e+002, 4.219186199256487e+000, 5.255147710793474e-001}, {3.657237561904996e+003, -1.068798773450843e+002, 4.129985254777306e+000, 5.272114437308226e-001}, {3.406108390579024e+003, -1.020099385885924e+002, 4.043149522766261e+000, 5.289057462622082e-001}, {3.173362528937843e+003, -9.738523071542197e+001, 3.958605315724437e+000, 5.305976936489506e-001}, {2.957575972851209e+003, -9.299230413876768e+001, 3.876281564344415e+000, 5.322873008027116e-001}, {2.757441473645700e+003, -8.881850292721700e+001, 3.796109702595772e+000, 5.339745825728525e-001}, {2.571752175640579e+003, -8.485190527654152e+001, 3.718023568465873e+000, 5.356595537478953e-001}, {2.399405315832375e+003, -8.108130218799091e+001, 3.641959321507089e+000, 5.373422290569717e-001}, {2.239383750765094e+003, -7.749613093565345e+001, 3.567855339770726e+000, 5.390226231712563e-001}, {2.090753731341121e+003, -7.408644637791140e+001, 3.495652141216298e+000, 5.407007507053830e-001}, {1.952653808168716e+003, -7.084287425064484e+001, 3.425292296888851e+000, 5.423766262188504e-001}, {1.824293969495761e+003, -6.775658698526449e+001, 3.356720357330965e+000, 5.440502642174112e-001}, {1.704945388258175e+003, -6.481925944163990e+001, 3.289882770290317e+000, 5.457216791544545e-001}, {1.593935912714465e+003, -6.202304097497358e+001, 3.224727811476121e+000, 5.473908854323666e-001}, {1.490648848056936e+003, -5.936053328755472e+001, 3.161205517518115e+000, 5.490578974038881e-001}, {1.394512592254002e+003, -5.682474952754494e+001, 3.099267612151868e+000, 5.507227293734606e-001}, {1.305002583866976e+003, -5.440910349376155e+001, 3.038867451236471e+000, 5.523853955985542e-001}, {1.221633497165447e+003, -5.210737493440172e+001, 2.979959954204727e+000, 5.540459102909946e-001}, {1.143958328479689e+003, -4.991369373166751e+001, 2.922501549923314e+000, 5.557042876182787e-001}, {1.071563973096530e+003, -4.782251531429407e+001, 2.866450117837696e+000, 5.573605417048770e-001}, {1.004069097487647e+003, -4.582860310204230e+001, 2.811764935547721e+000, 5.590146866335348e-001}, {9.411214959043084e+002, -4.392700984466779e+001, 2.758406626564467e+000, 5.606667364465596e-001}, {8.823958497130813e+002, -4.211306059866846e+001, 2.706337110626942e+000, 5.623167051471074e-001}, {8.275910331590102e+002, -4.038233540368031e+001, 2.655519555526163e+000, 5.639646067004543e-001}, {7.764290444119635e+002, -3.873065665643446e+001, 2.605918332887885e+000, 5.656104550352749e-001}, {7.286523598314500e+002, -3.715407256916351e+001, 2.557498972533741e+000, 5.672542640448997e-001}, {6.840231188009741e+002, -3.564884626586955e+001, 2.510228121970509e+000, 5.688960475885800e-001}, {6.423204961199782e+002, -3.421144032546041e+001, 2.464073504009842e+000, 5.705358194927445e-001}, {6.033409092767411e+002, -3.283850964957904e+001, 2.419003880919390e+000, 5.721735935522480e-001}, {5.668947663597646e+002, -3.152688470052121e+001, 2.374989013056672e+000, 5.738093835316227e-001}, {5.328072442146844e+002, -3.027356738128294e+001, 2.331999627743732e+000, 5.754432031663234e-001}, {5.009158770478630e+002, -2.907571683947941e+001, 2.290007380866240e+000, 5.770750661639714e-001}, {4.710701060225499e+002, -2.793064247095762e+001, 2.248984825962424e+000, 5.787049862055952e-001}, {4.431303458782849e+002, -2.683579521467626e+001, 2.208905382049609e+000, 5.803329769468701e-001}, {4.169669853608175e+002, -2.578875908229225e+001, 2.169743302771505e+000, 5.819590520193594e-001}, {3.924599612327291e+002, -2.478724467824711e+001, 2.131473647762967e+000, 5.835832250317513e-001}, {3.694974326826228e+002, -2.382908020411502e+001, 2.094072253087125e+000, 5.852055095710999e-001}, {3.479758690185427e+002, -2.291220742271244e+001, 2.057515706247509e+000, 5.868259192040625e-001}, {3.277990349520803e+002, -2.203467367031391e+001, 2.021781318214516e+000, 5.884444674781422e-001}, {3.088773751747854e+002, -2.119462597004226e+001, 1.986847098785308e+000, 5.900611679229281e-001}, {2.911276710946399e+002, -2.039030622074293e+001, 1.952691733147482e+000, 5.916760340513410e-001}, {2.744727583811454e+002, -1.962004641525278e+001, 1.919294558620836e+000, 5.932890793608796e-001}, {2.588404421844505e+002, -1.888226154495557e+001, 1.886635540737936e+000, 5.949003173348717e-001}, {2.441640574222745e+002, -1.817544854701309e+001, 1.854695254828505e+000, 5.965097614437249e-001}, {2.303811979773995e+002, -1.749817830600921e+001, 1.823454861736828e+000, 5.981174251461863e-001}, {2.174338229345144e+002, -1.684909368569987e+001, 1.792896090563822e+000, 5.997233218906050e-001}, {2.052680630074077e+002, -1.622690586536061e+001, 1.763001219089102e+000, 6.013274651161965e-001}, {1.938335084437520e+002, -1.563038905829366e+001, 1.733753053902124e+000, 6.029298682543182e-001}, {1.830833151646721e+002, -1.505837875682940e+001, 1.705134914485336e+000, 6.045305447297478e-001}, {1.729738794162456e+002, -1.450976794132127e+001, 1.677130615134082e+000, 6.061295079619681e-001}, {1.634643534138694e+002, -1.398350312812421e+001, 1.649724447957303e+000, 6.077267713664593e-001}, {1.545168100337110e+002, -1.347858315714356e+001, 1.622901168714866e+000, 6.093223483560010e-001}, {1.460958410201101e+002, -1.299405538735645e+001, 1.596645980019152e+000, 6.109162523419806e-001}, {1.381683087466291e+002, -1.252901301082886e+001, 1.570944516844422e+000, 6.125084967357085e-001}, {1.307034321865140e+002, -1.208259371162506e+001, 1.545782833329511e+000, 6.140990949497484e-001}, {1.236723317608070e+002, -1.165397599514970e+001, 1.521147387543556e+000, 6.156880603992511e-001}, {1.170481387221509e+002, -1.124237826774210e+001, 1.497025029811643e+000, 6.172754065033039e-001}, {1.108056868876664e+002, -1.084705592255838e+001, 1.473402988869848e+000, 6.188611466862878e-001}, {1.049215003603412e+002, -1.046729998779377e+001, 1.450268860366462e+000, 6.204452943792466e-001}, {9.937360667485126e+001, -1.010243494098661e+001, 1.427610594553690e+000, 6.220278630212706e-001}, {9.414149562320388e+001, -9.751817308176173e+000, 1.405416485272351e+000, 6.236088660608912e-001}, {8.920594267310152e+001, -9.414833664957618e+000, 1.383675158529162e+000, 6.251883169574887e-001}, {8.454903027300053e+001, -9.090899637706979e+000, 1.362375562499242e+000, 6.267662291827165e-001}, {8.015389759910782e+001, -8.779457645122895e+000, 1.341506956391433e+000, 6.283426162219348e-001}, {7.600486056876090e+001, -8.479976561864010e+000, 1.321058901855560e+000, 6.299174915756673e-001}, {7.208717369456534e+001, -8.191949484083496e+000, 1.301021252132937e+000, 6.314908687610693e-001}, {6.838705121588522e+001, -7.914893045725918e+000, 1.281384143757086e+000, 6.330627613134094e-001}, {6.489158353825010e+001, -7.648346098298011e+000, 1.262137987358314e+000, 6.346331827875775e-001}, {6.158865359007402e+001, -7.391868500456181e+000, 1.243273459030718e+000, 6.362021467596020e-001}, {5.846693732764923e+001, -7.145040366143715e+000, 1.224781492411206e+000, 6.377696668281924e-001}, {5.551578714608965e+001, -6.907460700958014e+000, 1.206653270182385e+000, 6.393357566162956e-001}, {5.272524836667247e+001, -6.678746838311933e+000, 1.188880216903054e+000, 6.409004297726797e-001}, {5.008596334489375e+001, -6.458533233599964e+000, 1.171453991082903e+000, 6.424636999735307e-001}, {4.758916027537743e+001, -6.246470825439416e+000, 1.154366478347685e+000, 6.440255809240784e-001}, {4.522661777454572e+001, -6.042226222837200e+000, 1.137609784387375e+000, 6.455860863602415e-001}, {4.299059529145632e+001, -5.845480767898403e+000, 1.121176228050880e+000, 6.471452300502958e-001}, {4.087385651641105e+001, -5.655930154963713e+000, 1.105058335319868e+000, 6.487030257965678e-001}, {3.886958211331500e+001, -5.473283382598018e+000, 1.089248832461124e+000, 6.502594874371552e-001}, {3.697137968566206e+001, -5.297262376818222e+000, 1.073740640458812e+000, 6.518146288476706e-001}, {3.517323133258112e+001, -5.127601210969972e+000, 1.058526868867246e+000, 6.533684639430138e-001}, {3.346950230781325e+001, -4.964045728469465e+000, 1.043600810436168e+000, 6.549210066791725e-001}, {3.185487406683293e+001, -4.806352703624465e+000, 1.028955935203351e+000, 6.564722710550539e-001}, {3.032435829488426e+001, -4.654289580618860e+000, 1.014585885688922e+000, 6.580222711143396e-001}, {2.887326431964138e+001, -4.507633864545065e+000, 1.000484471508354e+000, 6.595710209473816e-001}, {2.749717316692134e+001, -4.366172615618259e+000, 9.866456644267092e-001, 6.611185346931201e-001}, {2.619193414367822e+001, -4.229702099346732e+000, 9.730635937337092e-001, 6.626648265410450e-001}, {2.495363835111331e+001, -4.098027281300438e+000, 9.597325414590835e-001, 6.642099107331829e-001}, {2.377860550726019e+001, -3.970961446183043e+000, 9.466469379706444e-001, 6.657538015661222e-001}, {2.266337233016693e+001, -3.848325831387194e+000, 9.338013576655492e-001, 6.672965133930829e-001}, {2.160467672777616e+001, -3.729949242177387e+000, 9.211905147420358e-001, 6.688380606260099e-001}, {2.059944597797794e+001, -3.615667710660913e+000, 9.088092591623421e-001, 6.703784577377188e-001}, {1.964478435281932e+001, -3.505324163030878e+000, 8.966525727283551e-001, 6.719177192640737e-001}, {1.873796922977412e+001, -3.398768146844634e+000, 8.847155653316714e-001, 6.734558598062153e-001}, {1.787642149968706e+001, -3.295855398505439e+000, 8.729934710857658e-001, 6.749928940328205e-001}, {1.705772475648577e+001, -3.196447779163808e+000, 8.614816451578189e-001, 6.765288366824221e-001}, {1.627958838837261e+001, -3.100412774885759e+000, 8.501755598619032e-001, 6.780637025657604e-001}, {1.553985861020304e+001, -3.007623409690961e+000, 8.390708017061733e-001, 6.795975065681920e-001}, {1.483650268463432e+001, -2.917957920404044e+000, 8.281630679467027e-001, 6.811302636521479e-001}, {1.416760134746515e+001, -2.831299527564026e+000, 8.174481635066645e-001, 6.826619888596361e-001}, {1.353134120238906e+001, -2.747536216213803e+000, 8.069219979743360e-001, 6.841926973148044e-001}, {1.292601643446513e+001, -2.666560582542707e+000, 7.965805827418926e-001, 6.857224042265560e-001}, {1.235001093430196e+001, -2.588269530043726e+000, 7.864200279596690e-001, 6.872511248912188e-001}, {1.180180110648852e+001, -2.512564159266709e+000, 7.764365399883577e-001, 6.887788746952784e-001}, {1.127994572214277e+001, -2.439349541127092e+000, 7.666264186212466e-001, 6.903056691181669e-001}, {1.078308769186625e+001, -2.368534595338057e+000, 7.569860545909910e-001, 6.918315237351190e-001}, {1.030993774691330e+001, -2.300031826875883e+000, 7.475119268835549e-001, 6.933564542200881e-001}, {9.859284768878347e+000, -2.233757299471081e+000, 7.382006005926595e-001, 6.948804763487342e-001}, {9.429977302790977e+000, -2.169630350046961e+000, 7.290487242579775e-001, 6.964036060014773e-001}, {9.020930833273008e+000, -2.107573555178198e+000, 7.200530278593177e-001, 6.979258591666266e-001}, {8.631118936097311e+000, -2.047512534366139e+000, 7.112103204288415e-001, 6.994472519435792e-001}, {8.259568678315045e+000, -1.989375816183700e+000, 7.025174879430843e-001, 7.009678005461024e-001}, {7.905362523492994e+000, -1.933094759596863e+000, 6.939714913370646e-001, 7.024875213056877e-001}, {7.567629408573509e+000, -1.878603376629717e+000, 6.855693643504452e-001, 7.040064306749948e-001}, {7.245546619771394e+000, -1.825838268287014e+000, 6.773082117040159e-001, 7.055245452313755e-001}, {6.938335727792247e+000, -1.774738495351617e+000, 6.691852071288535e-001, 7.070418816804905e-001}, {6.645258809195010e+000, -1.725245462939452e+000, 6.611975915196259e-001, 7.085584568600147e-001}, {6.365614540873520e+000, -1.677302816738685e+000, 6.533426711767790e-001, 7.100742877434374e-001}, {6.098745266050226e+000, -1.630856430792350e+000, 6.456178162181659e-001, 7.115893914439659e-001}, {5.844020409205720e+000, -1.585854168116521e+000, 6.380204585489425e-001, 7.131037852185249e-001}, {5.600848065869145e+000, -1.542245944546190e+000, 6.305480906509974e-001, 7.146174864718647e-001}, {5.368663822551122e+000, -1.499983538515395e+000, 6.231982636835136e-001, 7.161305127607802e-001}, {5.146934075674603e+000, -1.459020574408473e+000, 6.159685861501743e-001, 7.176428817984416e-001}, {4.935153779849062e+000, -1.419312432471077e+000, 6.088567223360871e-001, 7.191546114588450e-001}, {4.732841752485663e+000, -1.380816146638106e+000, 6.018603908156497e-001, 7.206657197813855e-001}, {4.539543342955549e+000, -1.343490383791056e+000, 5.949773631865258e-001, 7.221762249755580e-001}, {4.354826796805688e+000, -1.307295347831567e+000, 5.882054626053450e-001, 7.236861454257876e-001}, {4.178282674581729e+000, -1.272192725811762e+000, 5.815425625070392e-001, 7.251954996964002e-001}, {4.009521634668678e+000, -1.238145618364219e+000, 5.749865853101563e-001, 7.267043065367352e-001}, {3.848175025968628e+000, -1.205118501925514e+000, 5.685355012244482e-001, 7.282125848864084e-001}, {3.693892899386763e+000, -1.173077159790875e+000, 5.621873269947402e-001, 7.297203538807227e-001}, {3.546341740891187e+000, -1.141988619090690e+000, 5.559401247257912e-001, 7.312276328562487e-001}, {3.405206929436500e+000, -1.111821138378985e+000, 5.497920008403084e-001, 7.327344413565636e-001}, {3.270187120186245e+000, -1.082544103575234e+000, 5.437411048209569e-001, 7.342407991381688e-001}, {3.140998924757143e+000, -1.054128048587643e+000, 5.377856283364672e-001, 7.357467261765852e-001}, {3.017369744506951e+000, -1.026544533480591e+000, 5.319238039757309e-001, 7.372522426726416e-001}, {2.899044153352361e+000, -9.997661913653924e-001, 5.261539045099664e-001, 7.387573690589510e-001}, {2.785775964091354e+000, -9.737665947672607e-001, 5.204742416212094e-001, 7.402621260065991e-001}, {2.677333888058895e+000, -9.485203014378125e-001, 5.148831652356617e-001, 7.417665344320410e-001}, {2.573496060829918e+000, -9.240027508565234e-001, 5.093790623710802e-001, 7.432706155042201e-001}, {2.474052809499689e+000, -9.001902757330506e-001, 5.039603564117439e-001, 7.447743906519216e-001}, {2.378804120443931e+000, -8.770600388487887e-001, 4.986255061308111e-001, 7.462778815713633e-001}, {2.287559402475405e+000, -8.545900081840703e-001, 4.933730048957201e-001, 7.477811102340413e-001}, {2.200138517682294e+000, -8.327589429822758e-001, 4.882013798861766e-001, 7.492840988948364e-001}, {2.116368371443866e+000, -8.115463254255343e-001, 4.831091911879579e-001, 7.507868701004001e-001}, {2.036086012815135e+000, -7.909323809234898e-001, 4.780950311870275e-001, 7.522894466978191e-001}, {1.959134838570954e+000, -7.708980017762587e-001, 4.731575236501228e-001, 7.537918518435930e-001}, {1.885366456932190e+000, -7.514247566493858e-001, 4.682953231458762e-001, 7.552941090129114e-001}, {1.814639954656823e+000, -7.324948551533699e-001, 4.635071142767641e-001, 7.567962420092698e-001}, {1.746820019907857e+000, -7.140911050589521e-001, 4.587916109601810e-001, 7.582982749744263e-001}, {1.681779029320273e+000, -6.961969236875881e-001, 4.541475558846255e-001, 7.598002323987182e-001}, {1.619394453544771e+000, -6.787962807595844e-001, 4.495737197402506e-001, 7.613021391317515e-001}, {1.559549975604258e+000, -6.618737004185191e-001, 4.450689006991003e-001, 7.628040203934934e-001}, {1.502134836632424e+000, -6.454142328694089e-001, 4.406319237709913e-001, 7.643059017857750e-001}, {1.447043171573348e+000, -6.294034296210121e-001, 4.362616402141224e-001, 7.658078093042219e-001}, {1.394174498370593e+000, -6.138273354867607e-001, 4.319569270116660e-001, 7.673097693506550e-001}, {1.343432420370009e+000, -5.986724547846682e-001, 4.277166862748373e-001, 7.688118087459539e-001}, {1.294725732732976e+000, -5.839257544439922e-001, 4.235398447916798e-001, 7.703139547434321e-001}, {1.247966881438976e+000, -5.695746253865943e-001, 4.194253534307958e-001, 7.718162350427407e-001}, {1.203072849158344e+000, -5.556068845041990e-001, 4.153721867289367e-001, 7.733186778043174e-001}, {1.159963947754655e+000, -5.420107427847227e-001, 4.113793423526519e-001, 7.748213116644277e-001}, {1.118564587734494e+000, -5.287748063807098e-001, 4.074458407063869e-001, 7.763241657508161e-001}, {1.078802507769043e+000, -5.158880509921915e-001, 4.035707244384177e-001, 7.778272696990009e-001}, {1.040608654311761e+000, -5.033398098623492e-001, 3.997530580345837e-001, 7.793306536692566e-001}, {1.003917267676832e+000, -4.911197646737863e-001, 3.959919274268831e-001, 7.808343483642983e-001}, {9.686655604482745e-001, -4.792179290087323e-001, 3.922864395821423e-001, 7.823383850477332e-001}, {9.347935275729121e-001, -4.676246357897185e-001, 3.886357221304772e-001, 7.838427955633055e-001}, {9.022439775911922e-001, -4.563305281577600e-001, 3.850389230167903e-001, 7.853476123549728e-001}, {8.709622750416257e-001, -4.453265454505745e-001, 3.814952101441460e-001, 7.868528684878805e-001}, {8.408962141922037e-001, -4.346039124857111e-001, 3.780037710512866e-001, 7.883585976702583e-001}, {8.119960630426542e-001, -4.241541312368614e-001, 3.745638126070998e-001, 7.898648342763168e-001}, {7.842141445487288e-001, -4.139689655197202e-001, 3.711745606968078e-001, 7.913716133701791e-001}, {7.575051094416114e-001, -4.040404377634261e-001, 3.678352599695338e-001, 7.928789707309243e-001}, {7.318255766054801e-001, -3.943608140101956e-001, 3.645451735466376e-001, 7.943869428787894e-001}, {7.071339973871145e-001, -3.849225950336849e-001, 3.613035827844493e-001, 7.958955671026191e-001}, {6.833909241888801e-001, -3.757185132023703e-001, 3.581097870611176e-001, 7.974048814886176e-001}, {6.605584479088350e-001, -3.667415147704448e-001, 3.549631035218736e-001, 7.989149249504874e-001}, {6.386004414563145e-001, -3.579847585634845e-001, 3.518628669202130e-001, 8.004257372610424e-001}, {6.174824768960409e-001, -3.494416066345683e-001, 3.488084294219762e-001, 8.019373590853794e-001}, {5.971715000221117e-001, -3.411056120245748e-001, 3.457991604274862e-001, 8.034498320157049e-001}, {5.776360443240841e-001, -3.329705170046958e-001, 3.428344464558457e-001, 8.049631986079188e-001}, {5.588460502815952e-001, -3.250302427624316e-001, 3.399136909984816e-001, 8.064775024200631e-001}, {5.407727810343643e-001, -3.172788818833830e-001, 3.370363144128132e-001, 8.079927880527609e-001}, {5.233887544226954e-001, -3.097106915065160e-001, 3.342017538376066e-001, 8.095091011917578e-001}, {5.066677875548836e-001, -3.023200884505798e-001, 3.314094631326712e-001, 8.110264886527152e-001}, {4.905848756317561e-001, -2.951016406887826e-001, 3.286589128198704e-001, 8.125449984283928e-001}, {4.751160769385945e-001, -2.880500600179367e-001, 3.259495900597049e-001, 8.140646797383735e-001}, {4.602386051186608e-001, -2.811601986672496e-001, 3.232809986635589e-001, 8.155855830815082e-001}, {4.459307014087881e-001, -2.744270408946369e-001, 3.206526591012421e-001, 8.171077602912539e-001}, {4.321715938551395e-001, -2.678456971393555e-001, 3.180641085520652e-001, 8.186312645941041e-001}, {4.189415011741373e-001, -2.614113988398635e-001, 3.155149009832065e-001, 8.201561506713140e-001}, {4.062214913409450e-001, -2.551194905970136e-001, 3.130046072430969e-001, 8.216824747241585e-001}, {3.939936339725952e-001, -2.489654281954533e-001, 3.105328152103881e-001, 8.232102945429569e-001}, {3.822408013278497e-001, -2.429447687817379e-001, 3.080991299323931e-001, 8.247396695801337e-001}, {3.709466702963435e-001, -2.370531663389923e-001, 3.057031738328623e-001, 8.262706610276031e-001}, {3.600957583030854e-001, -2.312863674323255e-001, 3.033445869493500e-001, 8.278033318987772e-001}, {3.496733671825422e-001, -2.256402043990980e-001, 3.010230271918857e-001, 8.293377471155482e-001}, {3.396655214813151e-001, -2.201105889016499e-001, 2.987381706501068e-001, 8.308739736005932e-001}, {3.300589897857049e-001, -2.146935073828444e-001, 2.964897119537793e-001, 8.324120803754020e-001}, {3.208412578073947e-001, -2.093850149119442e-001, 2.942773646665175e-001, 8.339521386644649e-001}, {3.120005459911270e-001, -2.041812297929947e-001, 2.921008617347819e-001, 8.354942220060717e-001}, {3.035256503638822e-001, -1.990783246823497e-001, 2.899599559785713e-001, 8.370384063702406e-001}, {2.954061908395492e-001, -1.940725263380565e-001, 2.878544206816350e-001, 8.385847702843330e-001}, {2.876323002050054e-001, -1.891601020496199e-001, 2.857840501721114e-001, 8.401333949669464e-001}, {2.801948834019232e-001, -1.843373598135978e-001, 2.837486605559522e-001, 8.416843644707666e-001}, {2.730854228772116e-001, -1.796006366227388e-001, 2.817480904497046e-001, 8.432377658350839e-001}, {2.662960891242228e-001, -1.749462945024303e-001, 2.797822018500715e-001, 8.447936892487767e-001}, {2.598196879188098e-001, -1.703707115781422e-001, 2.778508810576263e-001, 8.463522282246335e-001}, {2.536496867746277e-001, -1.658702750316326e-001, 2.759540397160137e-001, 8.479134797859673e-001}, {2.477802128823877e-001, -1.614413725921469e-001, 2.740916159487959e-001, 8.494775446665763e-001}, {2.421839309050305e-001, -1.570799986898184e-001, 2.722635741293099e-001, 8.510445275252113e-001}, {2.368786468237419e-001, -1.527827697979022e-001, 2.704699099458725e-001, 8.526145371758300e-001}, {2.318809810687322e-001, -1.485463921802132e-001, 2.687106490539978e-001, 8.541876868350633e-001}, {2.272033004004703e-001, -1.443013471384416e-001, 2.669578014924510e-001, 8.557900348291792e-001}, {2.228720273934477e-001, -1.401715084130047e-001, 2.652653339510075e-001, 8.573725333555661e-001}, {2.188737474564099e-001, -1.361583230500321e-001, 2.636349618021100e-001, 8.589321368338225e-001}, {2.151938108428024e-001, -1.322546419048931e-001, 2.620646877232015e-001, 8.604692374815954e-001}, {2.118188268906598e-001, -1.284537034390536e-001, 2.605526072877775e-001, 8.619842196559904e-001}, {2.087366333201549e-001, -1.247491073246053e-001, 2.590969039651040e-001, 8.634774600465008e-001}, {2.059361625352860e-001, -1.211347872081701e-001, 2.576958444119279e-001, 8.649493278615940e-001}, {2.034074149378808e-001, -1.176049878458108e-001, 2.563477740702578e-001, 8.664001850093022e-001}, {2.011413298783185e-001, -1.141542415902366e-001, 2.550511130233508e-001, 8.678303862720165e-001}, {1.991298125068586e-001, -1.107773498429863e-001, 2.538043521210758e-001, 8.692402794757654e-001}, {1.973655647896050e-001, -1.074693611653381e-001, 2.526060493134096e-001, 8.706302056542128e-001}, {1.958421213759138e-001, -1.042255560507937e-001, 2.514548262377977e-001, 8.720004992075637e-001}, {1.945537958776381e-001, -1.010414298773090e-001, 2.503493649859753e-001, 8.733514880566440e-001}, {1.934955970749939e-001, -9.791267666147004e-002, 2.492884050660330e-001, 8.746834937923431e-001}, {1.926632043856072e-001, -9.483517540616522e-002, 2.482707405530666e-001, 8.759968318205693e-001}, {1.920530013650005e-001, -9.180497812140505e-002, 2.472952174051379e-001, 8.772918115029676e-001}, {1.916619394589189e-001, -8.881829486636758e-002, 2.463607309170215e-001, 8.785687362935541e-001}, {1.914875823983919e-001, -8.587148427990259e-002, 2.454662233501901e-001, 8.798279038713941e-001}, {1.915280993815957e-001, -8.296104268947961e-002, 2.446106816792321e-001, 8.810696062695512e-001}, {1.917821599981230e-001, -8.008359226919655e-002, 2.437931354640896e-001, 8.822941300004101e-001}, {1.922489958278585e-001, -7.723587356759790e-002, 2.430126548622808e-001, 8.835017561775065e-001}, {1.929283914742223e-001, -7.441473634943605e-002, 2.422683487355767e-001, 8.846927606340636e-001}, {1.938205682251700e-001, -7.161712923792232e-002, 2.415593628605291e-001, 8.858674140382891e-001}, {1.949263025484482e-001, -6.884009487087414e-002, 2.408848782619473e-001, 8.870259820056076e-001}, {1.962468368843349e-001, -6.608076049330205e-002, 2.402441096090453e-001, 8.881687252078944e-001}, {1.977839043493731e-001, -6.333633184166496e-002, 2.396363037192911e-001, 8.892958994798933e-001}, {1.995397017281764e-001, -6.060408601603758e-002, 2.390607381333165e-001, 8.904077559228296e-001}, {2.015168884164766e-001, -5.788136574944486e-002, 2.385167197765595e-001, 8.915045410054051e-001}, {2.037186493235506e-001, -5.516557435579349e-002, 2.380035836869622e-001, 8.925864966622013e-001}, {2.061485578928091e-001, -5.245416769018642e-002, 2.375206918021687e-001, 8.936538603896150e-001}, {2.088107303179244e-001, -4.974465205292488e-002, 2.370674318361935e-001, 8.947068653393980e-001}, {2.117096846999846e-001, -4.703457622106781e-002, 2.366432161836148e-001, 8.957457404098935e-001}, {2.148505149907584e-001, -4.432153007089228e-002, 2.362474809142938e-001, 8.967707103350046e-001}, {2.182386749730879e-001, -4.160313569771003e-002, 2.358796847823731e-001, 8.977819957710477e-001}, {2.218802015852066e-001, -3.887704757707568e-002, 2.355393083306903e-001, 8.987798133814337e-001}, {2.257816115052553e-001, -3.614094572355721e-002, 2.352258530014959e-001, 8.997643759193978e-001}, {2.299498407093479e-001, -3.339253121132149e-002, 2.349388403129885e-001, 9.007358923086878e-001}, {2.343924725771772e-001, -3.062952596424444e-002, 2.346778110852589e-001, 9.016945677223748e-001}, {2.391175338601718e-001, -2.784966495255222e-002, 2.344423246756947e-001, 9.026406036597976e-001}, {2.441335689704040e-001, -2.505069440041885e-002, 2.342319582824293e-001, 9.035741980217020e-001}, {2.494466737102023e-001, -2.223033411770663e-002, 2.340463061820594e-001, 9.044955451836203e-001}, {2.550861106065699e-001, -1.938660447233538e-002, 2.338849799791759e-001, 9.054048360675704e-001}, {2.610094533269595e-001, -1.651647391820168e-002, 2.337476039501077e-001, 9.063022582120580e-001}, {2.672873914645409e-001, -1.361879651128243e-002, 2.336338247023430e-001, 9.071879958403298e-001}, {2.738106591896983e-001, -1.068971575200308e-002, 2.335432928777375e-001, 9.080622299280794e-001}, {2.804606750369759e-001, -7.726659110718780e-003, 2.334756804033219e-001, 9.089251382668985e-001}, {2.904290562079965e-001, -4.764098488806071e-003, 2.334307556704802e-001, 9.097768955293063e-001}, {2.933750710558286e-001, -1.656982949129257e-003, 2.334078134409505e-001, 9.106176733264468e-001}, {3.050168191487940e-001, 1.350589639466686e-003, 2.334074430077944e-001, 9.114476402584719e-001}, {3.126013688318755e-001, 4.484047200702626e-003, 2.334283798227455e-001, 9.122669621103098e-001}, {3.215543582266510e-001, 7.641858728022285e-003, 2.334709180402272e-001, 9.130758015729857e-001}, {3.309493854379925e-001, 1.084606285102256e-002, 2.335346788693272e-001, 9.138743186727137e-001}, {3.408036404253549e-001, 1.409903898921036e-002, 2.336194205790645e-001, 9.146626706292474e-001}, {3.511350954219710e-001, 1.740319488595970e-002, 2.337249122941095e-001, 9.154410119512660e-001}, {3.619625548115306e-001, 2.076096799975756e-002, 2.338509336517329e-001, 9.162094944895526e-001}, {3.733053046371622e-001, 2.417483133717817e-002, 2.339972744575906e-001, 9.169682674889458e-001}, {3.851835101117528e-001, 2.764728816995566e-002, 2.341637343834541e-001, 9.177174776391662e-001}, {3.976175439013757e-001, 3.118088055196995e-002, 2.343501226196413e-001, 9.184572691244551e-001}, {4.109386287917567e-001, 3.477533291071943e-002, 2.345562634056419e-001, 9.191877836721225e-001}, {4.252825118499027e-001, 3.843116371032156e-002, 2.347819891940276e-001, 9.199091605999706e-001}, {4.408049129756115e-001, 4.214792375866371e-002, 2.350271518933623e-001, 9.206215368626223e-001}, {4.576846245311496e-001, 4.630547834114645e-002, 2.353172753172934e-001, 9.213904696290003e-001}, {4.784513590715939e-001, 5.060507038628476e-002, 2.356363599220260e-001, 9.221630514821407e-001}, {4.920827258189274e-001, 5.519541297814200e-002, 2.359854289691031e-001, 9.229393998641423e-001}, {5.178937679266293e-001, 5.981545467360165e-002, 2.363668043436880e-001, 9.237196381740548e-001}, {5.391049374883102e-001, 6.475414966613934e-002, 2.367809391058319e-001, 9.245038963244220e-001}, {5.634449341225508e-001, 6.989029053033601e-002, 2.372302039790004e-001, 9.252923108029000e-001}, {5.897153325658239e-001, 7.526860985601419e-002, 2.377162421944522e-001, 9.260850256994325e-001}, {6.181112209433559e-001, 8.090819466323959e-002, 2.382410055571628e-001, 9.268821929717398e-001}, {6.488525677875635e-001, 8.683004454631531e-002, 2.388066021212003e-001, 9.276839731306028e-001}, {6.821878414375597e-001, 9.305731296729698e-002, 2.394153123100448e-001, 9.284905359221661e-001}, {7.183985201026177e-001, 9.961558066647835e-002, 2.400696071150384e-001, 9.293020610812173e-001}, {7.578044037403948e-001, 1.065331716202092e-001, 2.407721686690386e-001, 9.301187391645777e-001}, {8.007698251219902e-001, 1.138415194678852e-001, 2.415259135709149e-001, 9.309407724751908e-001}, {8.477112195704598e-001, 1.215755901968623e-001, 2.423340194130125e-001, 9.317683760891560e-001}, {8.991059063712774e-001, 1.297743778800449e-001, 2.431999550154734e-001, 9.326017789999588e-001}, {9.555029755126038e-001, 1.384814779165823e-001, 2.441275150268687e-001, 9.334412253964867e-001}, {1.017535937344632e+000, 1.477457654552941e-001, 2.451208595937071e-001, 9.342869760943128e-001}, {1.085938205408345e+000, 1.576221875223210e-001, 2.461845600471582e-001, 9.351393101430466e-001}, {1.161561582275224e+000, 1.681727002303767e-001, 2.473236516456673e-001, 9.359985266367291e-001}, {1.245398446129048e+000, 1.794673774990541e-001, 2.485436946915644e-001, 9.368649467591372e-001}, {1.338608148309784e+000, 1.915857290298620e-001, 2.498508455805677e-001, 9.377389161019090e-001}, {1.442548258110234e+000, 2.046182699257000e-001, 2.512519396760876e-001, 9.386208073007041e-001}, {1.563550207326141e+000, 2.186179243163746e-001, 2.527547076453380e-001, 9.395110230435863e-001}, {1.684329410181329e+000, 2.339579695432694e-001, 2.543669871107666e-001, 9.404099995167338e-001}, {1.840290137060555e+000, 2.502660355294551e-001, 2.561000525033712e-001, 9.413182103660764e-001}, {2.005174237802519e+000, 2.682089305034622e-001, 2.579624203753087e-001, 9.422361716947373e-001}, {2.195430692141073e+000, 2.877169741014608e-001, 2.599675919987584e-001, 9.431644460877734e-001}, {2.412904324653398e+000, 3.090556749171306e-001, 2.621289837025392e-001, 9.441036504515273e-001}, {2.662767304254523e+000, 3.324773127469931e-001, 2.644622565363322e-001, 9.450544623460853e-001}, {2.951438780835094e+000, 3.582796665096927e-001, 2.669853329547631e-001, 9.460176287724212e-001}, {3.286954018925421e+000, 3.868162802973410e-001, 2.697188268971239e-001, 9.469939763450140e-001}, {3.679465741376691e+000, 4.185095197683239e-001, 2.726865770992523e-001, 9.479844234324657e-001}, {4.141931236862925e+000, 4.538673480408977e-001, 2.759163138940035e-001, 9.489899947466461e-001}, {4.691069298400168e+000, 4.935050283817702e-001, 2.794405007063843e-001, 9.500118390046373e-001}, {5.348707073258958e+000, 5.381735273260513e-001, 2.832974063174888e-001, 9.510512504832676e-001}, {6.143705486256990e+000, 5.887970106525733e-001, 2.875324861260081e-001, 9.521096955549476e-001}, {7.114743725479455e+000, 6.465229722160121e-001, 2.922001819000289e-001, 9.531888456688770e-001}, {8.321324877449055e+000, 7.127119364606617e-001, 2.973664920699020e-001, 9.542906187727378e-001}, {9.814008057546337e+000, 7.895125341007474e-001, 3.031108408227720e-001, 9.554172319331690e-001}, {1.173472061857719e+001, 8.786331494420789e-001, 3.095347921261885e-001, 9.565712690270144e-001}, {1.420449343150175e+001, 9.836535262794647e-001, 3.167598605019126e-001, 9.577557700959503e-001}, {1.746385659351800e+001, 1.108209112465122e+000, 3.249454080118249e-001, 9.589743460224295e-001}, {2.185981459948901e+001, 1.257510034299458e+000, 3.342947309034364e-001, 9.602313398961775e-001}, {2.794948473262666e+001, 1.438394626077943e+000, 3.450759860826211e-001, 9.615320435137206e-001}, {3.665958868667153e+001, 1.659932031051734e+000, 3.576504808355101e-001, 9.628830054950714e-001}, {4.961877309657803e+001, 1.933871190036903e+000, 3.725190487198159e-001, 9.642924773126242e-001}, {6.984375504183272e+001, 2.274822138787811e+000, 3.903995922147242e-001, 9.657710805637312e-001}, {1.034774217208668e+002, 2.696074492740470e+000, 4.123731761320471e-001, 9.673328436111374e-001}, {1.581230920983324e+002, 3.266020040491545e+000, 4.399786317612097e-001, 9.689968887258295e-001}, {2.515136935955693e+002, 4.116442075807741e+000, 4.756363207390761e-001, 9.707903327720178e-001}, {4.255666011618887e+002, 5.543864685060169e+000, 5.231660521339230e-001, 9.727536601397832e-001}, {7.825530244524709e+002, 6.095169952013788e+000, 5.741651534308233e-001, 9.743751414991224e-001}, {1.601387467228535e+003, 5.526394469524922e+000, 6.475446574462375e-001, 9.761711567563309e-001}, {3.517379521473430e+003, 4.655838112548601e+000, 7.599439282112659e-001, 9.783035737380645e-001}, {7.962846678376361e+003, 9.518793744286704e+000, 9.225514220968945e-001, 9.807363487766135e-001}, {1.824488327643979e+004, 2.078256392728106e+001, 1.131128321260709e+000, 9.829773592443036e-001}, {4.540306810221719e+004, 1.488976251891372e+001, 1.387654000750968e+000, 9.848111708264992e-001}, {1.145958554994318e+005, -3.053821008062807e+001, 1.732038158743400e+000, 9.864872284392217e-001}, {2.714454865411694e+005, -3.766348045575876e+001, 2.199850765561659e+000, 9.882925910565035e-001}, {6.114567935601252e+005, 3.983023186009633e+002, 2.891002115453413e+000, 9.904976309221367e-001}, {1.241850100485509e+006, 7.637348298339904e+002, 3.505557353710815e+000, 9.917024335783234e-001}, {2.901091663911621e+006, 2.287151249154257e+002, 3.996356201581334e+000, 9.922645331286384e-001}, {8.629777329944847e+006, -1.301634709362246e+003, 5.052771746981934e+000, 9.932357014649955e-001}, {2.912091392721209e+007, -6.531467250818030e+003, 6.921517889213511e+000, 9.942966215510268e-001}, {9.412813865309173e+007, -5.286393541194419e+003, 8.979056034617720e+000, 9.957010756859428e-001}, {2.036070618782550e+008, 1.028469165095266e+004, 1.130107943827922e+001, 9.966743300764792e-001}, {1.674526211291653e+012, -7.945254783461587e+007, 9.414997405411956e+002, 9.973127499065179e-001}};
        constant Real[Ninterval, 4] svcoef = {{-1.167161242280822e+010, 1.878696788040639e+006, -3.414627808635271e+002, 1.257192752866231e+000}, {-1.035354888344887e+010, 1.770211704883063e+006, -3.314921184815092e+002, 1.256278981521677e+000}, {-9.010871046855169e+009, 1.675234821593873e+006, -3.233186928839511e+002, 1.255515159251215e+000}, {-7.670087323896805e+009, 1.503104694936961e+006, -3.056454829469166e+002, 1.253788981093666e+000}, {-6.528525227742667e+009, 1.348617412883818e+006, -2.889263517656612e+002, 1.252068489141656e+000}, {-5.556819130397623e+009, 1.209977756821469e+006, -2.731107664395464e+002, 1.250353786912934e+000}, {-4.729570822211771e+009, 1.085555117462545e+006, -2.581498340050509e+002, 1.248644873308041e+000}, {-4.025383319196040e+009, 9.738978630494837e+005, -2.439979849174128e+002, 1.246941821048949e+000}, {-3.425938223747980e+009, 8.736974103745150e+005, -2.306117633794419e+002, 1.245244670239726e+000}, {-2.915696321437560e+009, 7.837826255347068e+005, -2.179503198145804e+002, 1.243553497923841e+000}, {-2.481383208327286e+009, 7.030988445381357e+005, -2.059747132443750e+002, 1.241868349123961e+000}, {-2.111686390084153e+009, 6.307004543248878e+005, -1.946483220668824e+002, 1.240189304980033e+000}, {-1.797034775339657e+009, 5.657386555897944e+005, -1.839360670319048e+002, 1.238516382333624e+000}, {-1.529214800743476e+009, 5.074499659892993e+005, -1.738049564593241e+002, 1.236849634718179e+000}, {-1.301273763706718e+009, 4.551518279503796e+005, -1.642239738649408e+002, 1.235189150544434e+000}, {-1.107273660839951e+009, 4.082289549017351e+005, -1.551633835517684e+002, 1.233534955827648e+000}, {-9.421731741085697e+008, 3.661311815312429e+005, -1.465954002475946e+002, 1.231887143503433e+000}, {-8.023146343545597e+008, 3.283866390101237e+005, -1.384935880133614e+002, 1.230245745364984e+000}, {-6.852307594168044e+008, 2.946092675025202e+005, -1.308334802778386e+002, 1.228610827813656e+000}, {-5.870901801301618e+008, 2.644005082934081e+005, -1.235917413237229e+002, 1.226982459618363e+000}, {-5.047068181055782e+008, 2.378107583024218e+005, -1.168778656810235e+002, 1.225392995014713e+000}, {-4.351080450261749e+008, 2.149782115590958e+005, -1.108542675702452e+002, 1.223894955882774e+000}, {-3.754631816409877e+008, 1.944610872742684e+005, -1.051729507319718e+002, 1.222412562340188e+000}, {-3.243003876591392e+008, 1.760126494519494e+005, -9.981271620297964e+001, 1.220945658781368e+000}, {-2.803704024187839e+008, 1.594135405147079e+005, -9.475377996554323e+001, 1.219494091303989e+000}, {-2.426161580886689e+008, 1.444689114102572e+005, -8.997767687518686e+001, 1.218057707682420e+000}, {-2.101376500670390e+008, 1.310052300243061e+005, -8.546716076385087e+001, 1.216636357341712e+000}, {-1.821729409586426e+008, 1.188682298364962e+005, -8.120612512230242e+001, 1.215229891332141e+000}, {-1.580713395011833e+008, 1.079202781593172e+005, -7.717951465716868e+001, 1.213838162304302e+000}, {-1.372810899764895e+008, 9.803887891483332e+004, -7.337325952167046e+001, 1.212461024484717e+000}, {-1.193305568497935e+008, 8.911463290966404e+004, -6.977419934441511e+001, 1.211098333651978e+000}, {-1.038177842631264e+008, 8.104994158345387e+004, -6.637002475122108e+001, 1.209749947113391e+000}, {-9.040040036718562e+007, 7.375769881825958e+004, -6.314921765813308e+001, 1.208415723682116e+000}, {-7.878443856624676e+007, 6.715992689454205e+004, -6.010099316854539e+001, 1.207095523654803e+000}, {-6.871974414947894e+007, 6.118702847513706e+004, -5.721525561719147e+001, 1.205789208789701e+000}, {-5.999133752771001e+007, 5.577663404305128e+004, -5.448254540510249e+001, 1.204496642285233e+000}, {-5.241543869142986e+007, 5.087295055300280e+004, -5.189400007463385e+001, 1.203217688759031e+000}, {-4.583415581126005e+007, 4.642596046130997e+004, -4.944131149429202e+001, 1.201952214227427e+000}, {-4.011228675603470e+007, 4.239086070618492e+004, -4.711669043018321e+001, 1.200700086085366e+000}, {-3.513311357163611e+007, 3.872739999770453e+004, -4.491282933447061e+001, 1.199461173086765e+000}, {-3.079702502223688e+007, 3.539954399663577e+004, -4.282287446858340e+001, 1.198235345325283e+000}, {-2.701759418906320e+007, 3.237483582224888e+004, -4.084039003202591e+001, 1.197022474215511e+000}, {-2.372076973145581e+007, 2.962417023636633e+004, -3.895933616247480e+001, 1.195822432474547e+000}, {-2.084264185672811e+007, 2.712136254406240e+004, -3.717403962809318e+001, 1.194635094103993e+000}, {-1.832795661554030e+007, 2.484284118361123e+004, -3.547917043105402e+001, 1.193460334372309e+000}, {-1.612910315484070e+007, 2.276740549221483e+004, -3.386972055424017e+001, 1.192298029797559e+000}, {-1.420493817465342e+007, 2.087595838808486e+004, -3.234098209159364e+001, 1.191148058130523e+000}, {-1.251978525903208e+007, 1.915127628793518e+004, -3.088852777905769e+001, 1.190010298338169e+000}, {-1.104283839085355e+007, 1.757784331955985e+004, -2.950819407825404e+001, 1.188884630587475e+000}, {-9.747385274891593e+006, 1.614165584070271e+004, -2.819606332104048e+001, 1.187770936229595e+000}, {-8.610258724756623e+006, 1.483007183595590e+004, -2.694844841479200e+001, 1.186669097784365e+000}, {-7.611347860356514e+006, 1.363167257285838e+004, -2.576187830531837e+001, 1.185578998925132e+000}, {-6.733210449194347e+006, 1.253614352179986e+004, -2.463308451072768e+001, 1.184500524463906e+000}, {-5.960664814163764e+006, 1.153415408137276e+004, -2.355898800825970e+001, 1.183433560336828e+000}, {-5.280521597699627e+006, 1.061726682066825e+004, -2.253668783797127e+001, 1.182377993589938e+000}, {-4.681293638655025e+006, 9.777843148067454e+003, -2.156344973986173e+001, 1.181333712365246e+000}, {-4.152968837995382e+006, 9.008964808911329e+003, -2.063669596087836e+001, 1.180300605887091e+000}, {-3.686828565114908e+006, 8.304365766483923e+003, -1.975399574397403e+001, 1.179278564448786e+000}, {-3.275266327776558e+006, 7.658365108421354e+003, -1.891305611231615e+001, 1.178267479399534e+000}, {-2.911625574521497e+006, 7.065807076565250e+003, -1.811171341970251e+001, 1.177267243131628e+000}, {-2.590114661892789e+006, 6.522019111917333e+003, -1.734792596167091e+001, 1.176277749067896e+000}, {-2.305650275370526e+006, 6.022753490926198e+003, -1.661976587626541e+001, 1.175298891649416e+000}, {-2.053788951097264e+006, 5.564153643271859e+003, -1.592541287535999e+001, 1.174330566323474e+000}, {-1.830650417503742e+006, 5.142717130166380e+003, -1.526314768679637e+001, 1.173372669531767e+000}, {-1.632819252290972e+006, 4.755254885285894e+003, -1.463134563215786e+001, 1.172425098698841e+000}, {-1.457310558157280e+006, 4.398869159670537e+003, -1.402847159348952e+001, 1.171487752220765e+000}, {-1.301502456237975e+006, 4.070921570400577e+003, -1.345307431038991e+001, 1.170560529454023e+000}, {-1.163093581080859e+006, 3.769009894238661e+003, -1.290378157209061e+001, 1.169643330704624e+000}, {-1.040059054359292e+006, 3.490944949502028e+003, -1.237929552902521e+001, 1.168736057217427e+000}, {-9.306220845951777e+005, 3.234732704043220e+003, -1.187838848926460e+001, 1.167838611165672e+000}, {-8.332175097131218e+005, 2.998554122300491e+003, -1.139989865622131e+001, 1.166950895640710e+000}, {-7.464663784985374e+005, 2.780749557180561e+003, -1.094272640598105e+001, 1.166072814641923e+000}, {-6.691556891366435e+005, 2.579804982448421e+003, -1.050583075721938e+001, 1.165204273066841e+000}, {-6.002151747908264e+005, 2.394337509561513e+003, -1.008822589061445e+001, 1.164345176701438e+000}, {-5.387000166680566e+005, 2.223083665065604e+003, -9.688978048092071e+000, 1.163495432210602e+000}, {-4.837771715710186e+005, 2.064889150637393e+003, -9.307202614248977e+000, 1.162654947128783e+000}, {-4.347104808441157e+005, 1.918698359847450e+003, -8.942061260376542e+000, 1.161823629850803e+000}, {-3.908482209910512e+005, 1.783545349089750e+003, -8.592759344255985e+000, 1.161001389622835e+000}, {-3.516161249361212e+005, 1.658547033549894e+003, -8.258543553706538e+000, 1.160188136533529e+000}, {-3.165035478016587e+005, 1.542893819027835e+003, -7.938699394039895e+000, 1.159383781505299e+000}, {-2.850598559817247e+005, 1.435844989118608e+003, -7.632549251081720e+000, 1.158588236285744e+000}, {-2.568853836992341e+005, 1.336721560377161e+003, -7.339450190895453e+000, 1.157801413439231e+000}, {-2.316252113167582e+005, 1.244900875868593e+003, -7.058792075603022e+000, 1.157023226338597e+000}, {-2.089652497780896e+005, 1.159812303640403e+003, -6.789995822552769e+000, 1.156253589156990e+000}, {-1.886260028704987e+005, 1.080931941447458e+003, -6.532511605482741e+000, 1.155492416859840e+000}, {-1.703595756576603e+005, 1.007779146610457e+003, -6.285817340840077e+000, 1.154739625196958e+000}, {-1.539455303444279e+005, 9.399125006097200e+002, -6.049417130211369e+000, 1.153995130694738e+000}, {-1.391878353597992e+005, 8.769265149992824e+002, -5.822839859171091e+000, 1.153258850648495e+000}, {-1.259118679027340e+005, 8.184484746241886e+002, -5.605637854535695e+000, 1.152530703114902e+000}, {-1.139626359191102e+005, 7.641359827753867e+002, -5.397385660782585e+000, 1.151810606904539e+000}, {-1.032013550357087e+005, 7.136737153582978e+002, -5.197678765965424e+000, 1.151098481574539e+000}, {-9.350496389204710e+004, 6.667719731724156e+002, -5.006132610481427e+000, 1.150394247421343e+000}, {-8.476330492175093e+004, 6.231638226625424e+002, -4.822381409307250e+000, 1.149697825473546e+000}, {-7.687824464670279e+004, 5.826035987524953e+002, -4.646077237885241e+000, 1.149009137484835e+000}, {-6.976204933005408e+004, 5.448649346498113e+002, -4.476889054980945e+000, 1.148328105927014e+000}, {-6.333647369305392e+004, 5.097393221858990e+002, -4.314501843141601e+000, 1.147654653983123e+000}, {-5.753143008675712e+004, 4.770344420945451e+002, -4.158615740492024e+000, 1.146988705540629e+000}, {-5.228434076819440e+004, 4.465730200783362e+002, -4.008945287331126e+000, 1.146330185184698e+000}, {-4.753914508465970e+004, 4.181914609969991e+002, -3.865218653140307e+000, 1.145679018191555e+000}, {-4.324567909424259e+004, 3.917388090779465e+002, -3.727176949977069e+000, 1.145035130521896e+000}, {-3.935897394044224e+004, 3.670756753534608e+002, -3.594573558074095e+000, 1.144398448814387e+000}, {-3.583878264355163e+004, 3.440733666158342e+002, -3.467173508311998e+000, 1.143768900379221e+000}, {-3.264892946834709e+004, 3.226129150306674e+002, -3.344752869211387e+000, 1.143146413191748e+000}, {-2.975703079636661e+004, 3.025844320516610e+002, -3.227098213411754e+000, 1.142530915886152e+000}, {-2.713396553903700e+004, 2.838862715090525e+002, -3.114006060655961e+000, 1.141922337749209e+000}, {-2.475361222892791e+004, 2.664244520011594e+002, -3.005282394893281e+000, 1.141320608714076e+000}, {-2.259246929329500e+004, 2.501119931930805e+002, -2.900742176144558e+000, 1.140725659354155e+000}, {-2.062942089795645e+004, 2.348684065079063e+002, -2.800208902194028e+000, 1.140137420877001e+000}, {-1.884547713413705e+004, 2.206191719071575e+002, -2.703514177914426e+000, 1.139555825118279e+000}, {-1.722353739702725e+004, 2.072952590638357e+002, -2.610497311259647e+000, 1.138980804535772e+000}, {-1.574820565669981e+004, 1.948327142632579e+002, -2.521004936730899e+000, 1.138412292203431e+000}, {-1.440561272630618e+004, 1.831722652704424e+002, -2.434890653346931e+000, 1.137850221805471e+000}, {-1.318326353872169e+004, 1.722589632456998e+002, -2.352014682990452e+000, 1.137294527630510e+000}, {-1.206988185328727e+004, 1.620418365675164e+002, -2.272243543846235e+000, 1.136745144565746e+000}, {-1.105529962362607e+004, 1.524736029253813e+002, -2.195449748531088e+000, 1.136202008091175e+000}, {-1.013034181716861e+004, 1.435103830129309e+002, -2.121511510792387e+000, 1.135665054273839e+000}, {-9.286710899115280e+003, 1.351114286113316e+002, -2.050312467770768e+000, 1.135134219762123e+000}, {-8.516925185585011e+003, 1.272389163739304e+002, -1.981741426500199e+000, 1.134609441780069e+000}, {-7.814215167392292e+003, 1.198576991982375e+002, -1.915692106619513e+000, 1.134090658121731e+000}, {-7.172456309463685e+003, 1.129351140608649e+002, -1.852062910163217e+000, 1.133577807145568e+000}, {-6.586111850428207e+003, 1.064408049999422e+002, -1.790756700400648e+000, 1.133070827768850e+000}, {-6.050171835345558e+003, 1.003465460629108e+002, -1.731680587420741e+000, 1.132569659462107e+000}, {-5.560092621539761e+003, 9.462607475690936e+001, -1.674745725978995e+000, 1.132074242243597e+000}, {-5.111765690517253e+003, 8.925496645655235e+001, -1.619867130786789e+000, 1.131584516673807e+000}, {-4.701461004393561e+003, 8.421047987386929e+001, -1.566963488558861e+000, 1.131100423849972e+000}, {-4.325801937265625e+003, 7.947145063101340e+001, -1.515956992240450e+000, 1.130621905400621e+000}, {-3.981719970706350e+003, 7.501816080096197e+001, -1.466773172300048e+000, 1.130148903480148e+000}, {-3.666433998378832e+003, 7.083224791831155e+001, -1.419340747082342e+000, 1.129681360763410e+000}, {-3.377417860032481e+003, 6.689659881427446e+001, -1.373591471646139e+000, 1.129219220440331e+000}, {-3.112376370352019e+003, 6.319526122840436e+001, -1.329459999019620e+000, 1.128762426210546e+000}, {-2.869224586596547e+003, 5.971336256002279e+001, -1.286883747719661e+000, 1.128310922278051e+000}, {-2.646066878698053e+003, 5.643703113312434e+001, -1.245802774455418e+000, 1.127864653345879e+000}, {-2.441179052490817e+003, 5.335332525583549e+001, -1.206159654087104e+000, 1.127423564610798e+000}, {-2.252992087969359e+003, 5.045016740473830e+001, -1.167899365297260e+000, 1.126987601758015e+000}, {-2.080079180685374e+003, 4.771628543389871e+001, -1.130969182338600e+000, 1.126556710955913e+000}, {-1.921138426792311e+003, 4.514114975040469e+001, -1.095318569370784e+000, 1.126130838850798e+000}, {-1.774986715083261e+003, 4.271493085367734e+001, -1.060899085833134e+000, 1.125709932561658e+000}, {-1.640543981075735e+003, 4.042844155788508e+001, -1.027664288390328e+000, 1.125293939674950e+000}, {-1.516825450176648e+003, 3.827309661545938e+001, -9.955696444190738e-001, 1.124882808239393e+000}, {-1.402934644797308e+003, 3.624087344333366e+001, -9.645724472776511e-001, 1.124476486760781e+000}, {-1.298051190829407e+003, 3.432426598985062e+001, -9.346317324287821e-001, 1.124074924196815e+000}, {-1.201427843555840e+003, 3.251625738258812e+001, -9.057082044918685e-001, 1.123678069951939e+000}, {-1.112382332639507e+003, 3.081028253305661e+001, -8.777641610741774e-001, 1.123285873872205e+000}, {-1.030289990482704e+003, 2.920019517275006e+001, -8.507634226388910e-001, 1.122898286240140e+000}, {-9.545814037954651e+002, 2.768024521664869e+001, -8.246712685981502e-001, 1.122515257769640e+000}, {-8.847352179903480e+002, 2.624504692644900e+001, -7.994543708220493e-001, 1.122136739600862e+000}, {-8.202750157624278e+002, 2.488955712219283e+001, -7.750807349200021e-001, 1.121762683295148e+000}, {-7.607643646864409e+002, 2.360905024813576e+001, -7.515196415313357e-001, 1.121393040829949e+000}, {-7.058044555340915e+002, 2.239909971536202e+001, -7.287415925975793e-001, 1.121027764593767e+000}, {-6.550297990234562e+002, 2.125555560066715e+001, -7.067182574172425e-001, 1.120666807381118e+000}, {-6.081054766904550e+002, 2.017452705997341e+001, -6.854224233914087e-001, 1.120310122387493e+000}, {-5.647251310415043e+002, 1.915236652516444e+001, -6.648279487465394e-001, 1.119957663204345e+000}, {-5.246073073245650e+002, 1.818565101191613e+001, -6.449097155478253e-001, 1.119609383814090e+000}, {-4.874944380246073e+002, 1.727117028068883e+001, -6.256435880489638e-001, 1.119265238585110e+000}, {-4.531499690131564e+002, 1.640591080457108e+001, -6.070063697166392e-001, 1.118925182266775e+000}, {-4.213569929980251e+002, 1.558704419185258e+001, -5.889757645456558e-001, 1.118589169984485e+000}, {-3.919163181558395e+002, 1.481191450974968e+001, -5.715303387652269e-001, 1.118257157234713e+000}, {-3.646450553664385e+002, 1.407802747939932e+001, -5.546494850349343e-001, 1.117929099880068e+000}, {-3.393752203043368e+002, 1.338304002382417e+001, -5.383133878866853e-001, 1.117604954144370e+000}, {-3.159524776279070e+002, 1.272475057653111e+001, -5.225029907903754e-001, 1.117284676607735e+000}, {-2.942348741380071e+002, 1.210108978046953e+001, -5.071999645835167e-001, 1.116968224201675e+000}, {-2.740919863183586e+002, 1.151011260918757e+001, -4.923866777802942e-001, 1.116655554204213e+000}, {-2.554037558983814e+002, 1.094998990086499e+001, -4.780461674068305e-001, 1.116346624234999e+000}, {-2.380598009202213e+002, 1.041900155948028e+001, -4.641621119578042e-001, 1.116041392250460e+000}, {-2.219584008845426e+002, 9.915529102386795e+000, -4.507188047600041e-001, 1.115739816538935e+000}, {-2.070060510539739e+002, 9.438050073207766e+000, -4.377011294382324e-001, 1.115441855715845e+000}, {-1.931164504418314e+002, 8.985131047005984e+000, -4.250945352192337e-001, 1.115147468718868e+000}, {-1.802102310100627e+002, 8.555423116398927e+000, -4.128850148149304e-001, 1.114856614803115e+000}, {-1.682141656369273e+002, 8.147655878814247e+000, -4.010590817995265e-001, 1.114569253536338e+000}, {-1.570607576689517e+002, 7.760632934266394e+000, -3.896037500077707e-001, 1.114285344794130e+000}, {-1.466877631682851e+002, 7.393227269003488e+000, -3.785065133766781e-001, 1.114004848755154e+000}, {-1.370377407366794e+002, 7.044376929114794e+000, -3.677553266988977e-001, 1.113727725896368e+000}, {-1.280577195832078e+002, 6.713081210827975e+000, -3.573385873661134e-001, 1.113453936988272e+000}, {-1.196987359562168e+002, 6.398396598589270e+000, -3.472451175418697e-001, 1.113183443090161e+000}, {-1.119156299903978e+002, 6.099433714827095e+000, -3.374641476858871e-001, 1.112916205545393e+000}, {-1.046666771658784e+002, 5.815353767791457e+000, -3.279853001222415e-001, 1.112652185976661e+000}, {-9.791330185485612e+001, 5.545365486858695e+000, -3.187985736676302e-001, 1.112391346281281e+000}, {-9.161985391952307e+001, 5.288722384756864e+000, -3.098943289750698e-001, 1.112133648626488e+000}, {-8.575340530044392e+001, 5.044720137245840e+000, -3.012632743602935e-001, 1.111879055444745e+000}, {-8.028343773174927e+001, 4.812693734417916e+000, -2.928964520012951e-001, 1.111627529429055e+000}, {-7.518179322684912e+001, 4.592015664927063e+000, -2.847852254065942e-001, 1.111379033528286e+000}, {-7.042236090351322e+001, 4.382093167137382e+000, -2.769212664359781e-001, 1.111133530942511e+000}, {-6.598097748846658e+001, 4.182366469691380e+000, -2.692965437566774e-001, 1.110890985118343e+000}, {-6.183529536801900e+001, 3.992306887951382e+000, -2.619033113605164e-001, 1.110651359744292e+000}, {-5.796458338458645e+001, 3.811414767059530e+000, -2.547340973966659e-001, 1.110414618746117e+000}, {-5.434965024181786e+001, 3.639218005629175e+000, -2.477816939273175e-001, 1.110180726282199e+000}, {-5.097272117872193e+001, 3.475270394432624e+000, -2.410391467313756e-001, 1.109949646738908e+000}, {-4.781728753969381e+001, 3.319149959947196e+000, -2.344997455526618e-001, 1.109721344725985e+000}, {-4.486806590326451e+001, 3.170457809715834e+000, -2.281570150977289e-001, 1.109495785071926e+000}, {-4.211087764798335e+001, 3.028816655189627e+000, -2.220047059445052e-001, 1.109272932819375e+000}, {-3.953255089399676e+001, 2.893869530061677e+000, -2.160367860342251e-001, 1.109052753220513e+000}, {-3.712088444697060e+001, 2.765278795726399e+000, -2.102474326561080e-001, 1.108835211732461e+000}, {-3.486452988379367e+001, 2.642724832352832e+000, -2.046310243774980e-001, 1.108620274012686e+000}, {-3.275296521562360e+001, 2.525905196629955e+000, -1.991821337422336e-001, 1.108407905914401e+000}, {-3.077640612607013e+001, 2.414533510698032e+000, -1.938955198666938e-001, 1.108198073481974e+000}, {-2.892576875467384e+001, 2.308338647291225e+000, -1.887661216370296e-001, 1.107990742946342e+000}, {-2.719260655221808e+001, 2.207063812446913e+000, -1.837890509715300e-001, 1.107785880720415e+000}, {-2.556907195833716e+001, 2.110465784504171e+000, -1.789595864863502e-001, 1.107583453394488e+000}, {-2.404786193436341e+001, 2.018314105057650e+000, -1.742731673035715e-001, 1.107383427731652e+000}, {-2.262219267228373e+001, 1.930390438141688e+000, -1.697253872422143e-001, 1.107185770663204e+000}, {-2.128574048713125e+001, 1.846487791138621e+000, -1.653119890350547e-001, 1.106990449284039e+000}, {-2.003263310347830e+001, 1.766410019480312e+000, -1.610288590676970e-001, 1.106797430848068e+000}, {-1.885739666271851e+001, 1.689971111419810e+000, -1.568720219860535e-001, 1.106606682763607e+000}, {-1.775493736745766e+001, 1.616994694704592e+000, -1.528376357874969e-001, 1.106418172588765e+000}, {-1.672051102762514e+001, 1.547313487069378e+000, -1.489219869625882e-001, 1.106231868026832e+000}, {-1.574969663925623e+001, 1.480768795888941e+000, -1.451214858670679e-001, 1.106047736921662e+000}, {-1.483837797396761e+001, 1.417210073731107e+000, -1.414326622958197e-001, 1.105865747253029e+000}, {-1.398271440313103e+001, 1.356494434837758e+000, -1.378521611505417e-001, 1.105685867131996e+000}, {-1.317913026999323e+001, 1.298486293574206e+000, -1.343767384064626e-001, 1.105508064796260e+000}, {-1.242428692388935e+001, 1.243056912289198e+000, -1.310032570641007e-001, 1.105332308605480e+000}, {-1.171507278035640e+001, 1.190084079716421e+000, -1.277286834334243e-001, 1.105158567036609e+000}, {-1.104858517393140e+001, 1.139451742725932e+000, -1.245500834352500e-001, 1.104986808679193e+000}, {-1.042211251594205e+001, 1.091049661445034e+000, -1.214646190752247e-001, 1.104817002230662e+000}, {-9.833127930109274e+000, 1.044773141735465e+000, -1.184695451190952e-001, 1.104649116491605e+000}, {-9.279269222529393e+000, 1.000522693449853e+000, -1.155622057650780e-001, 1.104483120361017e+000}, {-8.758331594475001e+000, 9.582037846231296e-001, -1.127400315718840e-001, 1.104318982831536e+000}, {-8.268254945039644e+000, 9.177265681872020e-001, -1.100005364272110e-001, 1.104156672984648e+000}, {-7.807115847858402e+000, 8.790056460390960e-001, -1.073413146627254e-001, 1.103996159985876e+000}, {-7.373115629180458e+000, 8.419598198523868e-001, -1.047600382440301e-001, 1.103837413079935e+000}, {-6.964572964185544e+000, 8.065118808283763e-001, -1.022544541103427e-001, 1.103680401585863e+000}, {-6.579917319551989e+000, 7.725884103231008e-001, -9.982238159976631e-002, 1.103525094892129e+000}, {-6.217678026064315e+000, 7.401195591188906e-001, -9.746170992509612e-002, 1.103371462451692e+000}, {-5.876481003699939e+000, 7.090388893243341e-001, -9.517039583419153e-002, 1.103219473777050e+000}, {-5.555039937632146e+000, 6.792831791393206e-001, -9.294646126452588e-002, 1.103069098435232e+000}, {-5.252151337727452e+000, 6.507922663341224e-001, -9.078799114828991e-002, 1.102920306042765e+000}, {-4.966688624137329e+000, 6.235088884904741e-001, -8.869313127201903e-002, 1.102773066260599e+000}, {-4.697597099082865e+000, 5.973785350753152e-001, -8.666008621865683e-002, 1.102627348788986e+000}, {-4.443889321006219e+000, 5.723493085615286e-001, -8.468711739120274e-002, 1.102483123362320e+000}, {-4.204639802405735e+000, 5.483717858473124e-001, -8.277254109567965e-002, 1.102340359743926e+000}, {-3.978982672410267e+000, 5.253989052231248e-001, -8.091472672412192e-002, 1.102199027720805e+000}, {-3.766104946723917e+000, 5.033858263846861e-001, -7.911209494828850e-002, 1.102059097098311e+000}, {-3.565246496739293e+000, 4.822898463553391e-001, -7.736311607075418e-002, 1.101920537694806e+000}, {-3.375693166702355e+000, 4.620702628019282e-001, -7.566630831640270e-002, 1.101783319336218e+000}, {-3.196776175731432e+000, 4.426882955432985e-001, -7.402023630082621e-002, 1.101647411850568e+000}, {-3.027868289265530e+000, 4.241069821558813e-001, -7.242350948267441e-002, 1.101512785062427e+000}, {-2.868380956603266e+000, 4.062910862438896e-001, -7.087478069160028e-002, 1.101379408787292e+000}, {-2.717761648825286e+000, 3.892070113306511e-001, -6.937274471398268e-002, 1.101247252825911e+000}, {-2.575492776805616e+000, 3.728227297727842e-001, -6.791613694488873e-002, 1.101116286958535e+000}, {-2.441087575492705e+000, 3.571076890125111e-001, -6.650373203673411e-002, 1.100986480939071e+000}, {-2.314089601003278e+000, 3.420327522372873e-001, -6.513434266096387e-002, 1.100857804489185e+000}, {-2.194069980955622e+000, 3.275701217828866e-001, -6.380681826769433e-002, 1.100730227292302e+000}, {-2.080626276127093e+000, 3.136932793741042e-001, -6.252004391971047e-002, 1.100603718987523e+000}, {-1.973379870081554e+000, 3.003769146973490e-001, -6.127293913386867e-002, 1.100478249163457e+000}, {-1.871975877273442e+000, 2.875968805007567e-001, -6.006445681803470e-002, 1.100353787351948e+000}, {-1.776079761978281e+000, 2.753301177489863e-001, -5.889358216906679e-002, 1.100230303021708e+000}, {-1.685377974351372e+000, 2.635546224548870e-001, -5.775933170287378e-002, 1.100107765571849e+000}, {-1.599575248513736e+000, 2.522493798833729e-001, -5.666075222975589e-002, 1.099986144325295e+000}, {-1.518393998763328e+000, 2.413943236898121e-001, -5.559691992948053e-002, 1.099865408522100e+000}, {-1.441573373151687e+000, 2.309702912325227e-001, -5.456693943451667e-002, 1.099745527312619e+000}, {-1.368867734589837e+000, 2.209589757712106e-001, -5.356994293865919e-002, 1.099626469750589e+000}, {-1.300046167587472e+000, 2.113428906117814e-001, -5.260508936047872e-002, 1.099508204786056e+000}, {-1.234891346467230e+000, 2.021053268185756e-001, -5.167156351033650e-002, 1.099390701258173e+000}, {-1.173198705444031e+000, 1.932303174866275e-001, -5.076857530908452e-002, 1.099273927887873e+000}, {-1.114775448009057e+000, 1.847026001930233e-001, -4.989535901624339e-002, 1.099157853270368e+000}, {-1.059440641210220e+000, 1.765075920716501e-001, -4.905117251505244e-002, 1.099042445867529e+000}, {-1.007023132646987e+000, 1.686313435356952e-001, -4.823529656692645e-002, 1.098927674000076e+000}, {-9.573623681232882e-001, 1.610605238473588e-001, -4.744703416850136e-002, 1.098813505839624e+000}, {-9.103067285419199e-001, 1.537823810200982e-001, -4.668570986231731e-002, 1.098699909400549e+000}, {-8.657134181084795e-001, 1.467847197346915e-001, -4.595066911465587e-002, 1.098586852531666e+000}, {-8.234480247181129e-001, 1.400558758840660e-001, -4.524127770154400e-002, 1.098474302907740e+000}, {-7.833836306847527e-001, 1.335846880004829e-001, -4.455692110940590e-002, 1.098362228020779e+000}, {-7.454007724787563e-001, 1.273604788213846e-001, -4.389700397971351e-002, 1.098250595171141e+000}, {-7.093867102613078e-001, 1.213730291305892e-001, -4.326094954621643e-002, 1.098139371458416e+000}, {-6.752351859000392e-001, 1.156125586897596e-001, -4.264819911326340e-002, 1.098028523772093e+000}, {-6.428458916404382e-001, 1.100697043849075e-001, -4.205821154126008e-002, 1.097918018781999e+000}, {-6.121243204484043e-001, 1.047355035145177e-001, -4.149046276247566e-002, 1.097807822928491e+000}, {-5.829812077024473e-001, 9.960137266115672e-002, -4.094444529841480e-002, 1.097697902412399e+000}, {-5.553323463516771e-001, 9.465909211282406e-002, -4.041966781121276e-002, 1.097588223184712e+000}, {-5.290983018769104e-001, 8.990078930542095e-002, -3.991565466360545e-002, 1.097478750935989e+000}, {-5.042039900286437e-001, 8.531892107954550e-002, -3.943194549015325e-002, 1.097369451085481e+000}, {-4.805786848276957e-001, 8.090626225535701e-002, -3.896809480286970e-002, 1.097260288769965e+000}, {-4.581553822544535e-001, 7.665588629356712e-002, -3.852367158513845e-002, 1.097151228832265e+000}, {-4.368710839101541e-001, 7.256115807618124e-002, -3.809825893429213e-002, 1.097042235809448e+000}, {-4.166659728273346e-001, 6.861571312219809e-002, -3.769145367706548e-002, 1.096933273920688e+000}, {-3.974838071080961e-001, 6.481345301685161e-002, -3.730286604710058e-002, 1.096824307054777e+000}, {-3.792712543399244e-001, 6.114852713700537e-002, -3.693211933043777e-002, 1.096715298757269e+000}, {-3.619780828618504e-001, 5.761532647168631e-002, -3.657884956265647e-002, 1.096606212217247e+000}, {-3.455566815276582e-001, 5.420846842432888e-002, -3.624270520729187e-002, 1.096497010253680e+000}, {-3.299621094861046e-001, 5.092278977953486e-002, -3.592334687380059e-002, 1.096387655301374e+000}, {-3.151519038052869e-001, 4.775333582428087e-002, -3.562044703062108e-002, 1.096278109396484e+000}, {-3.010858568925735e-001, 4.469535018894293e-002, -3.533368973476431e-002, 1.096168334161571e+000}, {-2.877260222305396e-001, 4.174426753748317e-002, -3.506277037838072e-002, 1.096058290790178e+000}, {-2.750364404645829e-001, 3.889570313316693e-002, -3.480739543898168e-002, 1.095947940030928e+000}, {-2.629831468064490e-001, 3.614544648287300e-002, -3.456728225020585e-002, 1.095837242171080e+000}, {-2.515340199362101e-001, 3.348945271938262e-002, -3.434215877564163e-002, 1.095726157019559e+000}, {-2.406586002995336e-001, 3.092383411927447e-002, -3.413176339382135e-002, 1.095614643889409e+000}, {-2.303281947793209e-001, 2.844485621163648e-002, -3.393584471062294e-002, 1.095502661579664e+000}, {-2.205155458031833e-001, 2.604892674078030e-002, -3.375416134971540e-002, 1.095390168356583e+000}, {-2.111948886947761e-001, 2.373259209892301e-002, -3.358648178896612e-002, 1.095277121934247e+000}, {-2.023418904624849e-001, 2.149253081769280e-002, -3.343258418644718e-002, 1.095163479454475e+000}, {-1.939334528829362e-001, 1.932554604167274e-002, -3.329225621812505e-002, 1.095049197466017e+000}, {-1.859477537233797e-001, 1.722856136015816e-002, -3.316529493473407e-002, 1.094934231903014e+000}, {-1.783641264153182e-001, 1.519861470134868e-002, -3.305150662158253e-002, 1.094818538062666e+000}, {-1.711630023223341e-001, 1.323285303316979e-002, -3.295070667069486e-002, 1.094702070582085e+000}, {-1.643259022708403e-001, 1.132852818633101e-002, -3.286271946617035e-002, 1.094584783414292e+000}, {-1.578352716519453e-001, 9.482990227879400e-003, -3.278737827038020e-002, 1.094466629803301e+000}, {-1.516745199919222e-001, 7.693684441660621e-003, -3.272452513343139e-002, 1.094347562258269e+000}, {-1.458279673702965e-001, 5.958146760596810e-003, -3.267401080554415e-002, 1.094227532526641e+000}, {-1.402807290110952e-001, 4.273998186553273e-003, -3.263569465492298e-002, 1.094106491566266e+000}, {-1.350187580684957e-001, 2.638942378886687e-003, -3.260944461005679e-002, 1.093984389516410e+000}, {-1.300287214613593e-001, 1.050760098283643e-003, -3.259513709707835e-002, 1.093861175667613e+000}, {-1.252980510881369e-001, -4.926930328170846e-004, -3.259265700107719e-002, 1.093736798430343e+000}, {-1.208148059513224e-001, -1.993491944687124e-003, -3.260189762661594e-002, 1.093611205302381e+000}, {-1.165677227796157e-001, -3.453644121755644e-003, -3.262276068118421e-002, 1.093484342834852e+000}, {-1.125461563667504e-001, -4.875093794032855e-003, -3.265515625962785e-002, 1.093356156596868e+000}, {-1.087399966215703e-001, -6.259725904413122e-003, -3.269900284369064e-002, 1.093226591138662e+000}, {-1.051397545722765e-001, -7.609367460085121e-003, -3.275422732128897e-002, 1.093095589953180e+000}, {-1.017363957762588e-001, -8.925793255991769e-003, -3.282076499971125e-002, 1.092963095436013e+000}, {-9.852144216178711e-002, -1.021072638057550e-002, -3.289855965570027e-002, 1.092829048843598e+000}, {-9.548686792267386e-002, -1.146584294409076e-002, -3.298756357594890e-002, 1.092693390249574e+000}, {-9.262510156753394e-002, -1.269277437900251e-002, -3.308773762526614e-002, 1.092556058499214e+000}, {-8.992900988612509e-002, -1.389311018260152e-002, -3.319905132538444e-002, 1.092416991161816e+000}, {-8.739188464906093e-002, -1.506840068008259e-002, -3.332148294678389e-002, 1.092276124480920e+000}, {-8.500738921456238e-002, -1.622016040192641e-002, -3.345501961458242e-002, 1.092133393322250e+000}, {-8.276959948001254e-002, -1.734986965842096e-002, -3.359965743818405e-002, 1.091988731119247e+000}, {-8.067292166344241e-002, -1.845897846985461e-002, -3.375540164665517e-002, 1.091842069816039e+000}, {-7.871214577495787e-002, -1.954890787713057e-002, -3.392226675377865e-002, 1.091693339807705e+000}, {-7.688236749343953e-002, -2.062105393477184e-002, -3.410027672821032e-002, 1.091542469877672e+000}, {-7.517903122777866e-002, -2.167678909232968e-002, -3.428946519791137e-002, 1.091389387132079e+000}, {-7.359788435365057e-002, -2.271746557145173e-002, -3.448987566368195e-002, 1.091234016930905e+000}, {-7.213496529807099e-002, -2.374441795105308e-002, -3.470156173993946e-002, 1.091076282815684e+000}, {-7.078664709747612e-002, -2.475896478998424e-002, -3.492458742242282e-002, 1.090916106433582e+000}, {-6.954953734834717e-002, -2.576241320349298e-002, -3.515902736727997e-002, 1.090753407457601e+000}, {-6.842055334357715e-002, -2.675605967578415e-002, -3.540496721654386e-002, 1.090588103502687e+000}, {-6.739689298150288e-002, -2.774119353806004e-002, -3.566250393471657e-002, 1.090420110037451e+000}, {-6.647599481840270e-002, -2.871910028240180e-002, -3.593174618253033e-002, 1.090249340291247e+000}, {-6.565559167808195e-002, -2.969106335868627e-002, -3.621281472572473e-002, 1.090075705156262e+000}, {-6.493365627398073e-002, -3.065836816359168e-002, -3.650584287130890e-002, 1.089899113084334e+000}, {-6.430842408472148e-002, -3.162230451330045e-002, -3.681097694769039e-002, 1.089719469978098e+000}, {-6.377841573206161e-002, -3.258416951694268e-002, -3.712837682203768e-002, 1.089536679076100e+000}, {-6.334237459730568e-002, -3.354527207676258e-002, -3.745821645677120e-002, 1.089350640831460e+000}, {-6.299931960292200e-002, -3.450693519565747e-002, -3.780068452222145e-002, 1.089161252783616e+000}, {-6.274855690363090e-002, -3.547049958158794e-002, -3.815598505196914e-002, 1.088968409422674e+000}, {-6.258962932227907e-002, -3.643732858924495e-002, -3.852433814992687e-002, 1.088772002045827e+000}, {-6.252237552594815e-002, -3.740881109502971e-002, -3.890598076615168e-002, 1.088571918605265e+000}, {-6.254690896242934e-002, -3.838636646260465e-002, -3.930116752711852e-002, 1.088368043546958e+000}, {-6.266364244831302e-002, -3.937144869619517e-002, -3.971017164197188e-002, 1.088160257639610e+000}, {-6.287328319117271e-002, -4.036555176939004e-002, -4.013328587796861e-002, 1.087948437793056e+000}, {-6.317686471529196e-002, -4.137021437944927e-002, -4.057082362458787e-002, 1.087732456865278e+000}, {-6.357574767711911e-002, -4.238702597030984e-002, -4.102312004137679e-002, 1.087512183457172e+000}, {-6.407164470783205e-002, -4.341763253645162e-002, -4.149053330906206e-002, 1.087287481694067e+000}, {-6.466664636574100e-002, -4.446374318746806e-002, -4.197344598438829e-002, 1.087058210992956e+000}, {-6.536322059434012e-002, -4.552713774389385e-002, -4.247226647187895e-002, 1.086824225814272e+000}, {-6.616428759721223e-002, -4.660967333451058e-002, -4.298743063263810e-002, 1.086585375396910e+000}, {-6.707319059880698e-002, -4.771329437422422e-002, -4.351940351974055e-002, 1.086341503475118e+000}, {-6.809379051719827e-002, -4.884004012133992e-002, -4.406868129064020e-002, 1.086092447975686e+000}, {-6.923558511367642e-002, -4.999196690374660e-002, -4.463579361515062e-002, 1.085838040693730e+000}, {-7.049988138972356e-002, -5.117136544992598e-002, -4.522130521822819e-002, 1.085578106945194e+000}, {-7.188620542131699e-002, -5.238072225909109e-002, -4.582581885465249e-002, 1.085312465193973e+000}, {-7.339274099366680e-002, -5.364413985831130e-002, -4.646040027521749e-002, 1.085036412823779e+000}, {-7.500954773269826e-002, -5.492497782325354e-002, -4.710632451399192e-002, 1.084758207947855e+000}, {-7.673673432833014e-002, -5.622189579867198e-002, -4.776212196116022e-002, 1.084478467134268e+000}, {-7.857550333131255e-002, -5.753625488563768e-002, -4.842767881855225e-002, 1.084197220574224e+000}, {-8.052734288370235e-002, -5.886938522147935e-002, -4.910289264837146e-002, 1.083914499613667e+000}, {-8.259407010993335e-002, -6.022258916344622e-002, -4.978767167516485e-002, 1.083630336649792e+000}, {-8.477775911831006e-002, -6.159714721340068e-002, -5.048193412171477e-002, 1.083344765033191e+000}, {-8.708080113955191e-002, -6.299432003883736e-002, -5.118560761903612e-002, 1.083057818975364e+000}, {-8.950584765384662e-002, -6.441535367085308e-002, -5.189862863655786e-002, 1.082769533461264e+000}, {-9.205583518148568e-002, -6.586148203903283e-002, -5.262094197327757e-002, 1.082479944166658e+000}, {-9.473397681422530e-002, -6.733393026815319e-002, -5.335250028030908e-002, 1.082189087380031e+000}, {-9.754375455528717e-002, -6.883391781405844e-002, -5.409326361800470e-002, 1.081896999928780e+000}, {-1.004889430537072e-001, -7.036266070476557e-002, -5.484319904975906e-002, 1.081603719109501e+000}, {-1.035735781946822e-001, -7.192137498268748e-002, -5.560228025918928e-002, 1.081309282622144e+000}, {-1.068019749773503e-001, -7.351127863515777e-002, -5.637048720388151e-002, 1.081013728507841e+000}, {-1.101787499902488e-001, -7.513359354342586e-002, -5.714780579175685e-002, 1.080717095090215e+000}, {-1.137088060108335e-001, -7.678954829834185e-002, -5.793422757552009e-002, 1.080419420919993e+000}, {-1.173973070410327e-001, -7.848038080842838e-002, -5.872974947289480e-002, 1.080120744722770e+000}, {-1.212497678441141e-001, -8.020733845529093e-002, -5.953437351668309e-002, 1.079821105349743e+000}, {-1.252719700472134e-001, -8.197168217757889e-002, -6.034810660246008e-002, 1.079520541731282e+000}, {-1.294700211546631e-001, -8.377468696961547e-002, -6.117096027413883e-002, 1.079219092833192e+000}, {-1.338503700750963e-001, -8.561764374303535e-002, -6.200295051492537e-002, 1.078916797615539e+000}, {-1.384197709577187e-001, -8.750186189508519e-002, -6.284409755180367e-002, 1.078613694993897e+000}, {-1.431853353658080e-001, -8.942867014032002e-002, -6.369442568095514e-002, 1.078309823802917e+000}, {-1.481545174104211e-001, -9.139941856567219e-002, -6.455396310036206e-002, 1.078005222762096e+000}, {-1.533351702300495e-001, -9.341547956575609e-002, -6.542274175644600e-002, 1.077699930443627e+000}, {-1.587354634820050e-001, -9.547825103285042e-002, -6.630079719598207e-002, 1.077393985242266e+000}, {-1.643640090876028e-001, -9.758915575387375e-002, -6.718816844083814e-002, 1.077087425347061e+000}, {-1.702298127665787e-001, -9.974964419697471e-002, -6.808489785802697e-002, 1.076780288714918e+000}, {-1.763422817767454e-001, -1.019611961271160e-001, -6.899103104367133e-002, 1.076472613045863e+000}, {-1.827112750381146e-001, -1.042253212629891e-001, -6.990661672048851e-002, 1.076164435759950e+000}, {-1.893470894923299e-001, -1.065435614567023e-001, -7.083170663269980e-002, 1.075855793975729e+000}, {-1.962605127165320e-001, -1.089174914651409e-001, -7.176635545593288e-002, 1.075546724490185e+000}, {-2.034627974654094e-001, -1.113487211960143e-001, -7.271062070759818e-002, 1.075237263760114e+000}, {-2.109657066826481e-001, -1.138388965833026e-001, -7.366456266798066e-002, 1.074927447884822e+000}, {-2.187815400532935e-001, -1.163897009783962e-001, -7.462824430457526e-002, 1.074617312590122e+000}, {-2.269231322486189e-001, -1.190028571417117e-001, -7.560173119833084e-002, 1.074306893213548e+000}, {-2.354038806028248e-001, -1.216801282391285e-001, -7.658509148189741e-002, 1.073996224690738e+000}, {-2.442378202565233e-001, -1.244233187393023e-001, -7.757839577778078e-002, 1.073685341542923e+000}, {-2.534395283451278e-001, -1.272342778387637e-001, -7.858171713389295e-002, 1.073374277865470e+000}, {-2.630263592208533e-001, -1.301148743711012e-001, -7.959513104281542e-002, 1.073063067317448e+000}, {-2.730051134964604e-001, -1.330671775579355e-001, -8.061871489472258e-002, 1.072751743112126e+000}, {-2.834065958432523e-001, -1.360929306822043e-001, -8.165254963474328e-002, 1.072440338008417e+000}, {-2.942333101794055e-001, -1.391944214222225e-001, -8.269671635638208e-002, 1.072128884302168e+000}, {-3.054697678952821e-001, -1.423740192943417e-001, -8.375129913345693e-002, 1.071817413823248e+000}, {-3.170567570317931e-001, -1.456342483062608e-001, -8.481638378906832e-002, 1.071505957923588e+000}, {-3.306168617540374e-001, -1.489587293359699e-001, -8.589210145617054e-002, 1.071194547476514e+000}, {-3.409850517367228e-001, -1.524212808452965e-001, -8.697834037358347e-002, 1.070883212875128e+000}, {-3.560258309587398e-001, -1.559011033901600e-001, -8.807563275717535e-002, 1.070571984040678e+000}, {-3.693952037952778e-001, -1.595118380297836e-001, -8.918357985816929e-002, 1.070260890269993e+000}, {-3.838111583549971e-001, -1.632041776149361e-001, -9.030255764252720e-002, 1.069949960599530e+000}, {-3.988287520315456e-001, -1.669904093902224e-001, -9.143260204604514e-002, 1.069639223399451e+000}, {-4.144733321913969e-001, -1.708730877160433e-001, -9.257381383873017e-002, 1.069328706585730e+000}, {-4.307713785387899e-001, -1.748548319916569e-001, -9.372629570383198e-002, 1.069018437574774e+000}, {-4.477502767932388e-001, -1.789383318342014e-001, -9.489015220206132e-002, 1.068708443282907e+000}, {-4.654387110151121e-001, -1.831263430257065e-001, -9.606548976685919e-002, 1.068398750126322e+000}, {-4.838661501934946e-001, -1.874216961724761e-001, -9.725241665146278e-002, 1.068089384021467e+000}, {-5.030632737861358e-001, -1.918272907282402e-001, -9.845104292529755e-002, 1.067780370385895e+000}, {-5.235374589086956e-001, -1.963417315274094e-001, -9.966148935023214e-002, 1.067471734139486e+000}, {-5.454914032389386e-001, -2.009649239097508e-001, -1.008838772519371e-001, 1.067163499706100e+000}, {-5.691589559314858e-001, -2.056953492856035e-001, -1.021183461925116e-001, 1.066855691015596e+000}, {-5.948100549339186e-001, -2.110255040137948e-001, -1.034822753625355e-001, 1.066519576356437e+000}, {-6.235735359755632e-001, -2.165957325688549e-001, -1.048868425206513e-001, 1.066177762224400e+000}, {-6.499081473123812e-001, -2.224933799811154e-001, -1.063338865224673e-001, 1.065830074548712e+000}, {-6.837787055262851e-001, -2.285973841168222e-001, -1.078260017738615e-001, 1.065476330621825e+000}, {-7.167680580575481e-001, -2.350681790211194e-001, -1.093649281364889e-001, 1.065116338398494e+000}, {-7.529421660388130e-001, -2.418587175888764e-001, -1.109534924500986e-001, 1.064749896111096e+000}, {-7.918478434536762e-001, -2.490076352352779e-001, -1.125942698775614e-001, 1.064376791182773e+000}, {-8.337579503056568e-001, -2.565420848384871e-001, -1.142901236298031e-001, 1.063996799632633e+000}, {-8.789796651735242e-001, -2.644919033636966e-001, -1.160441401751793e-001, 1.063609685150805e+000}, {-9.278592389976171e-001, -2.728899480510872e-001, -1.178596518948347e-001, 1.063215198130870e+000}, {-9.807885348650018e-001, -2.817724684979601e-001, -1.197402626436758e-001, 1.062813074603089e+000}, {-1.038211963449425e+000, -2.911795476170365e-001, -1.216898765582236e-001, 1.062403035055771e+000}, {-1.100635026079546e+000, -3.011556050874361e-001, -1.237127306959247e-001, 1.061984783130254e+000}, {-1.168634591893341e+000, -3.117499794663595e-001, -1.258134320829727e-001, 1.061558004172562e+000}, {-1.242871047312425e+000, -3.230176068616857e-001, -1.279969998819422e-001, 1.061122363622202e+000}, {-1.324102816333368e+000, -3.350198128649087e-001, -1.302689135412735e-001, 1.060677505215274e+000}, {-1.413204046652451e+000, -3.478252360881645e-001, -1.326351679601656e-001, 1.060223048975250e+000}, {-1.511185630627330e+000, -3.615109178443726e-001, -1.351023368667481e-001, 1.059758588960120e+000}, {-1.619221197038109e+000, -3.761635786122374e-001, -1.376776459309125e-001, 1.059283690729083e+000}, {-1.738677889702752e+000, -3.918811400429350e-001, -1.403690573333936e-001, 1.058797888485215e+000}, {-1.871154359990751e+000, -4.087745223058986e-001, -1.431853680336985e-001, 1.058300681842389e+000}, {-2.018526589606020e+000, -4.269697926301481e-001, -1.461363243040554e-001, 1.057791532154715e+000}, {-2.185501792184186e+000, -4.465841288025065e-001, -1.492328186957302e-001, 1.057269858334624e+000}, {-2.364687153396257e+000, -4.679154024903533e-001, -1.524865743220330e-001, 1.056735032070606e+000}, {-2.576475123351074e+000, -4.908877748574237e-001, -1.559120016473587e-001, 1.056186372337097e+000}, {-2.809603261630487e+000, -5.159839044005667e-001, -1.595231052389059e-001, 1.055623138920609e+000}, {-3.075454975098822e+000, -5.433260214541975e-001, -1.633376814220988e-001, 1.055044525513794e+000}, {-3.378476048700296e+000, -5.732358362636583e-001, -1.673748772676717e-001, 1.054449650639562e+000}, {-3.725624075390214e+000, -6.060595365408650e-001, -1.716566425727572e-001, 1.053837547969356e+000}, {-4.125513088548122e+000, -6.422048242798819e-001, -1.762080296688844e-001, 1.053207154504926e+000}, {-4.588900079051337e+000, -6.821546123391310e-001, -1.810577742248455e-001, 1.052557296675667e+000}, {-5.129342151488261e+000, -7.264844420275155e-001, -1.862390135536310e-001, 1.051886673785578e+000}, {-5.764097830251668e+000, -7.758847747289787e-001, -1.917901826032635e-001, 1.051193838170567e+000}, {-6.515378231730130e+000, -8.311897985680916e-001, -1.977561416081993e-001, 1.050477171237241e+000}, {-7.412109909279641e+000, -8.934149834663464e-001, -2.041896093864123e-001, 1.049734854297595e+000}, {-8.492455381030945e+000, -9.638065423607585e-001, -2.111530046471992e-001, 1.048964832761054e+000}, {-9.807474389689094e+000, -1.043907256650206e+000, -2.187208392607184e-001, 1.048164771754150e+000}, {-1.142992555561826e+001, -1.135606773901190e+000, -2.269829647144973e-001, 1.047332000543470e+000}, {-1.344511926099734e+001, -1.241495308018550e+000, -2.360481455742939e-001, 1.046463442140266e+000}, {-1.600738269476274e+001, -1.364375395477736e+000, -2.460518881297009e-001, 1.045555523007033e+000}, {-1.929939535516280e+001, -1.508513275807175e+000, -2.571603987700460e-001, 1.044604055466647e+000}, {-2.362120150582920e+001, -1.678967132778218e+000, -2.695862540141585e-001, 1.043604082766197e+000}, {-2.942152881801653e+001, -1.882583607807427e+000, -2.836015162163547e-001, 1.042549669910840e+000}, {-3.741453654687421e+001, -2.128389007332268e+000, -2.995629186888021e-001, 1.041433617232253e+000}, {-4.878270682458398e+001, -2.428336462205647e+000, -3.179486577792697e-001, 1.040247057754742e+000}, {-6.558832836460495e+001, -2.797988793419757e+000, -3.394177234686278e-001, 1.038978876337398e+000}, {-9.164855359795394e+001, -3.256574496899152e+000, -3.649096511422550e-001, 1.037614844862927e+000}, {-1.346442592691005e+002, -3.822745465072996e+000, -3.958270232324012e-001, 1.036136285584020e+000}, {-2.039488892785857e+002, -4.585663115601926e+000, -4.341576010582943e-001, 1.034517909421716e+000}, {-3.213729265046176e+002, -5.715603682655638e+000, -4.830053729894114e-001, 1.032724118072463e+000}, {-5.380530697149483e+002, -7.590740438263201e+000, -5.472440337555892e-001, 1.030702209952531e+000}, {-9.773668143802523e+002, -8.397564013673986e+000, -6.149721615017588e-001, 1.028987687176493e+000}, {-1.971206182132680e+003, -7.954972432593549e+000, -7.107673680064054e-001, 1.027043503002403e+000}, {-4.259063749453282e+003, -7.470160381920227e+000, -8.552169229520203e-001, 1.024677777723123e+000}, {-9.468420868233850e+003, -1.441169226818975e+001, -1.061676619743433e+000, 1.021911421684383e+000}, {-2.124426475615268e+004, -2.969103328338514e+001, -1.321932106107769e+000, 1.019310988957590e+000}, {-5.142304350768700e+004, -2.757198727294517e+001, -1.633808439690381e+000, 1.017155605087379e+000}, {-1.261916077251016e+005, 1.340795831729274e+001, -2.041513938530926e+000, 1.015172127346691e+000}, {-2.907555625955585e+005, 3.100216772602235e+000, -2.587089312710111e+000, 1.013030579652139e+000}, {-6.443400705406987e+005, -4.736727283746432e+002, -3.393782437455662e+000, 1.010424690909639e+000}, {-1.284212584824039e+006, -8.719164629810688e+002, -4.081415290704422e+000, 1.009013628657760e+000}, {-2.953254945900618e+006, -3.499079388487411e+002, -4.609510455745138e+000, 1.008360191314845e+000}, {-8.708278203444760e+006, 1.160570409967432e+003, -5.732506388098228e+000, 1.007240267626251e+000}, {-2.925999835917269e+007, 6.373124182370374e+003, -7.673217433665648e+000, 1.006032670356375e+000}, {-9.691364693490808e+007, 5.724533606825865e+003, -9.856016988972671e+000, 1.004465302443802e+000}, {-2.344230326747042e+008, -7.237460849943119e+003, -1.228103670994250e+001, 1.003403193772207e+000}, {-1.674594981779917e+012, 7.945262725742146e+007, -9.424323791757101e+002, 1.002718092569686e+000}};

        record crit
          extends Modelica.Icons.Record;
          constant SI.Temperature TCRIT = 374.18;
          constant SI.Pressure PCRIT = 4056290.0;
          constant SI.Density DCRIT = 508.0;
        end crit;

        record data
          constant SI.SpecificHeatCapacity R_s = 81.4888564372;
          // 8.314471/0.102032
          constant SI.MolarMass MM = 0.102032;
          extends crit;
          constant SI.SpecificEnthalpy HCRIT = 389653;
          constant SI.SpecificEntropy SCRIT = 1562.135;
          extends fcrit;
          extends triple;
        end data;

        record fcrit
          extends Modelica.Icons.Record;
          constant SI.Temperature FTCRIT = 374.209;
          constant SI.Pressure FPCRIT = 4059280.0;
          constant SI.Density FDCRIT = 511.9;
        end fcrit;

        record Ideal
          extends Common.EOSIdealCoeff(nc = 5, a = {-1.019535e+0, 9.047135e+0, -1.629789e+0, -9.723916e+0, -3.927170e+0});
        end Ideal;

        record ReferenceStates
          extends Modelica.Icons.Record;
          constant SI.SpecificEnthalpy h0 = 1.0;
          constant SI.SpecificEntropy s0 = 1.0;
        end ReferenceStates;

        record Residual
          extends Common.EOSResidualCoeff(nc = 21, ns1 = 8, c = {0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.0, 1.0, 1.0, 2.0, 2.0, 2.0, 2.0, 2.0, 2.0, 3.0, 3.0, 3.0, 4.0}, d = {2.0, 1.0, 3.0, 6.0, 6.0, 1.0, 1.0, 2.0, 5.0, 2.0, 2.0, 4.0, 1.0, 4.0, 1.0, 2.0, 4.0, 1.0, 5.0, 3.0, 10.0}, t = {-0.5, 0.0, 0.0, 0.0, 1.5, 1.5, 2.0, 2.0, 1.0, 3.0, 5.0, 1.0, 5.0, 5.0, 6.0, 10.0, 10.0, 10.0, 18.0, 22.0, 50.0}, n = {0.5586817000e-01, 0.4982230000e+00, 0.2458698000e-01, 0.8570145000e-03, 0.4788584000e-03, -0.1800808000e+01, 0.2671641000e+00, -0.4781652000e-01, 0.1423987000e-01, 0.3324062000e+00, -0.7485907000e-02, 0.1017263000e-03, -0.5184567000e+00, -0.8692288000e-01, 0.2057144000e+00, -0.5000457000e-02, 0.4603262000e-03, -0.3497836000e-02, 0.6995038000e-02, -0.1452184000e-01, -0.1285458000e-03});
        end Residual;

        record triple
          extends Modelica.Icons.Record;
          constant SI.Temperature TTRIPLE = 169.85;
          constant SI.Pressure PTRIPLE = 389.563789;
          constant SI.Density DLTRIPLE = 1591.107453;
          constant SI.Density DVTRIPLE = 0.028172;
        end triple;

        record CoeffsThermalConductivity
          extends Modelica.Icons.Record;
          constant Real a_0 = -1.05248e-2 "Empirical parameter, [W/(m K)]";
          constant Real a_1 = 8.00982e-5 "Empirical parameter, [W/(m K^2)]";
          constant Real b[4] = {1.836526, 5.126143, -1.436883, 0.626144} "Empirical parameter, [-]";
          constant Real lambda_reducing = 2.055e-3 "Reducing factor, [W/(m K)]";
          constant Real q_d = 1.89202e9 "Modified effective cutoff wave number, [1/m]";
          constant Real xi_0 = 1.94e-10 "Critical Amplitude, [m]";
          constant Real GAMMA = 0.0496 "Amplitude, [-]";
          constant Real T_ref = 561.411 "Arbitrary reference temperature, [K]";
          constant Real p_crit = 4059.28 "Critical pressure, [kPa]";
          constant Real rho_crit = 5.049886 "Critical density, [mol/L]";
          constant Real nu = 0.63 "Universal exponent, [-]";
          constant Real gamma = 1.239 "Universal exponent, [-]";
          constant Real R_0 = 1.03 "Universal amplitude, [-]";
        end CoeffsThermalConductivity;

        record CoeffsSurfaceTension
          extends Modelica.Icons.Record;
          constant Integer nterm = 1;
          constant Real sigmak[nterm] = {0.06016} "Empirical parameter";
          constant Real sigexp[nterm] = {1.26} "Empirical parameter";
        end CoeffsSurfaceTension;
      end R134aData;
      annotation(
        Documentation(info = "<html>
<p>
Calculation of fluid properties for Tetrafluoroethane (R134a) in the fluid region of 0.0039 bar (Triple pressure) to 700 bar and 169.85 Kelvin (Triple temperature) to 455 Kelvin.
</p>
<h4>Restriction</h4>
<p>
The functions provided by this package shall be used inside of the restricted limits according to the referenced literature.
</p>
<ul>
 <li>
      <strong> 0.0039 bar &le; p &le; 700 bar </strong>
 </li>
 <li>
      <strong> 169.85 Kelvin &le; T &le; 455 Kelvin  </strong>
 </li>
 <li>
      <strong> explicit for pressure and specific enthalpy </strong>
 </li>
</ul>

<p><strong>References</strong></p>
<dl><dt>Baehr, H.D. and Tillner-Roth, R.: </dt>
<dd><strong>Thermodynamic Properties of Environmentally Acceptable Refrigerants -
Equations of State and Tables for Ammonia, R22, R134a, R152a, and R123</strong>. Springer-Verlag, Berlin (Germany), 1994.</dd>
</dl>
<dl><dt>Klein, McLinden and Laesecke: </dt>
<dd><strong>An improved extended corresponding states method for estimation of viscosity of pure refrigerants and mixtures</strong>.
Int. J. Refrig., Vol. 20, No.3, pp. 208-217, 1997.</dd>
</dl>
<dl><dt>McLinden, Klein. and Perkins: </dt>
<dd><strong>An extended corresponding states model for the thermal conductivity
of refrigerants and refrigerant mixtures</strong>.
Int. J. Refrig., 23 (2000) 43-63.</dd>
</dl>
<dl><dt>Okada and Higashi: </dt>
<dd><strong>Surface tension correlation of HFC-134a and HCFC-123</strong>.
Proceedings of the Joint Meeting of IIR Commissions B1, B2, E1, and E2, Padua, Italy, pp. 541-548, 1994.</dd>
</dl>

<h4>Verification</h4>
<p>
The verification report for the development of this library is provided
<a href=\"modelica://Modelica/Resources/Documentation/Media/MoMoLib_VerificationResults_XRG.pdf\">here</a>.
</p>

<h4>Acknowledgment</h4>
<p>
This library was developed by XRG Simulation GmbH as part of the <a href=\"http://www.cleansky.eu/\">Clean Sky</a> JTI project (Project title: MoMoLib-Modelica Model Library Development for Media, Magnetic Systems and Wavelets; Project number: 296369; Theme: JTI-CS-2011-1-SGO-02-026: Modelica Model Library Development Part I). The partial financial support for the development of this library by the European Union is highly appreciated.
</p>

<p>
Some parts of this library refer to the ThermoFluid library developed at Lund University (<a href=\"http://thermofluid.sourceforge.net/\">http://thermofluid.sourceforge.net</a>).
</p>

<p>
Copyright &copy; 2013-2025, Modelica Association and contributors
</p>
</html>"));
    end R134a;

    package Water "Medium models for water"
      extends Modelica.Icons.VariantsPackage;
      import Modelica.Media.Water.ConstantPropertyLiquidWater.simpleWaterConstants;
      constant Modelica.Media.Interfaces.Types.TwoPhase.FluidConstants[1] waterConstants(each chemicalFormula = "H2O", each structureFormula = "H2O", each casRegistryNumber = "7732-18-5", each iupacName = "oxidane", each molarMass = 0.018015268, each criticalTemperature = 647.096, each criticalPressure = 22064.0e3, each criticalMolarVolume = 1/322.0*0.018015268, each normalBoilingPoint = 373.124, each meltingPoint = 273.15, each triplePointTemperature = 273.16, each triplePointPressure = 611.657, each acentricFactor = 0.344, each dipoleMoment = 1.8, each hasCriticalData = true);

      package IdealSteam "Water: Steam as ideal gas from NASA source"
        extends IdealGases.SingleGases.H2O;
        annotation(
          Documentation(info = "<html>

</html>"));
      end IdealSteam;

      package ConstantPropertyLiquidWater "Water: Simple liquid water medium (incompressible, constant data)"
        //   redeclare record extends FluidConstants
        //   end FluidConstants;
        constant Modelica.Media.Interfaces.Types.Basic.FluidConstants[1] simpleWaterConstants(each chemicalFormula = "H2O", each structureFormula = "H2O", each casRegistryNumber = "7732-18-5", each iupacName = "oxidane", each molarMass = 0.018015268);
        extends Interfaces.PartialSimpleMedium(mediumName = "SimpleLiquidWater", cp_const = 4184, cv_const = 4184, d_const = 995.586, eta_const = 1.e-3, lambda_const = 0.598, a_const = 1484, T_min = Cv.from_degC(-1), T_max = Cv.from_degC(130), T0 = 273.15, MM_const = 0.018015268, fluidConstants = simpleWaterConstants);
        annotation(
          Documentation(info = "<html>

</html>"));
      end ConstantPropertyLiquidWater;

      package StandardWater = WaterIF97_ph "Water using the IF97 standard, explicit in p and h. Recommended for most applications";
      package StandardWaterOnePhase = WaterIF97_pT "Water using the IF97 standard, explicit in p and T. Recommended for one-phase applications";

      package WaterIF97OnePhase_ph "Water using the IF97 standard, explicit in p and h, and only valid outside the two-phase dome"
        extends WaterIF97_base(ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.ph, final ph_explicit = true, final dT_explicit = false, final pT_explicit = false, final smoothModel = true, final onePhase = true);
        annotation(
          Documentation(info = "<html>

</html>"));
      end WaterIF97OnePhase_ph;

      package WaterIF97_pT "Water using the IF97 standard, explicit in p and T"
        extends WaterIF97_base(ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.pT, final ph_explicit = false, final dT_explicit = false, final pT_explicit = true, final smoothModel = true, final onePhase = true);
      end WaterIF97_pT;

      package WaterIF97_ph "Water using the IF97 standard, explicit in p and h"
        extends WaterIF97_base(ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.ph, final ph_explicit = true, final dT_explicit = false, final pT_explicit = false, smoothModel = false, onePhase = false);
        annotation(
          Documentation(info = "<html>

</html>"));
      end WaterIF97_ph;

      partial package WaterIF97_base "Water: Steam properties as defined by IAPWS/IF97 standard"
        extends Interfaces.PartialTwoPhaseMedium(mediumName = "WaterIF97", substanceNames = {"water"}, singleState = false, SpecificEnthalpy(start = 1.0e5, nominal = 5.0e5), Density(start = 150, nominal = 500), AbsolutePressure(start = 50e5, nominal = 10e5, min = 611.657, max = 100e6), Temperature(start = 500, nominal = 500, min = 273.15, max = 2273.15), smoothModel = false, onePhase = false, fluidConstants = waterConstants);

        redeclare record extends SaturationProperties
        end SaturationProperties;

        redeclare record extends ThermodynamicState "Thermodynamic state"
            SpecificEnthalpy h "Specific enthalpy";
            Density d "Density";
            Temperature T "Temperature";
            AbsolutePressure p "Pressure";
        end ThermodynamicState;

        constant Integer Region = 0 "Region of IF97, if known, zero otherwise";
        constant Boolean ph_explicit "True if explicit in pressure and specific enthalpy";
        constant Boolean dT_explicit "True if explicit in density and temperature";
        constant Boolean pT_explicit "True if explicit in pressure and temperature";

        redeclare replaceable model extends BaseProperties(h(stateSelect = if ph_explicit and preferredMediumStates then StateSelect.prefer else StateSelect.default), d(stateSelect = if dT_explicit and preferredMediumStates then StateSelect.prefer else StateSelect.default), T(stateSelect = if (pT_explicit or dT_explicit) and preferredMediumStates then StateSelect.prefer else StateSelect.default), p(stateSelect = if (pT_explicit or ph_explicit) and preferredMediumStates then StateSelect.prefer else StateSelect.default)) "Base properties of water"
            Integer phase(min = 0, max = 2, start = 1, fixed = false) "2 for two-phase, 1 for one-phase, 0 if not known";

          equation
            MM = fluidConstants[1].molarMass;
            if Region > 0 then
// Fixed region
              phase = (if Region == 4 then 2 else 1);
            elseif smoothModel then
              if onePhase then
                phase = 1;
                if ph_explicit then
                  assert(((h < bubbleEnthalpy(sat) or h > dewEnthalpy(sat)) or p > fluidConstants[1].criticalPressure), "With onePhase=true this model may only be called with one-phase states h < hl or h > hv!" + "(p = " + String(p) + ", h = " + String(h) + ")");
                else
                  if dT_explicit then
                    assert(not ((d < bubbleDensity(sat) and d > dewDensity(sat)) and T < fluidConstants[1].criticalTemperature), "With onePhase=true this model may only be called with one-phase states d > dl or d < dv!" + "(d = " + String(d) + ", T = " + String(T) + ")");
                  end if;
                end if;
              else
                phase = 0;
              end if;
            else
              if ph_explicit then
                phase = if ((h < bubbleEnthalpy(sat) or h > dewEnthalpy(sat)) or p > fluidConstants[1].criticalPressure) then 1 else 2;
              elseif dT_explicit then
                phase = if not ((d < bubbleDensity(sat) and d > dewDensity(sat)) and T < fluidConstants[1].criticalTemperature) then 1 else 2;
              else
                phase = 1;
//this is for the one-phase only case pT
              end if;
            end if;
            if dT_explicit then
              p = pressure_dT(d, T, phase, Region);
              h = specificEnthalpy_dT(d, T, phase, Region);
              sat.Tsat = T;
              sat.psat = saturationPressure(T);
            elseif ph_explicit then
              d = density_ph(p, h, phase, Region);
              T = temperature_ph(p, h, phase, Region);
              sat.Tsat = saturationTemperature(p);
              sat.psat = p;
            else
              h = specificEnthalpy_pT(p, T, Region);
              d = density_pT(p, T, Region);
              sat.psat = p;
              sat.Tsat = saturationTemperature(p);
            end if;
            u = h - p/d;
            R_s = Modelica.Constants.R/fluidConstants[1].molarMass;
            h = state.h;
            p = state.p;
            T = state.T;
            d = state.d;
            phase = state.phase;
        end BaseProperties;

        redeclare function density_ph "Computes density as a function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input FixedPhase phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = Region "If 0, region is unknown, otherwise known and this input";
          output Density d "Density";
        algorithm
          d := IF97_Utilities.rho_ph(p, h, phase, region);
          annotation(
            Inline = true);
        end density_ph;

        redeclare function temperature_ph "Computes temperature as a function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEnthalpy h "Specific enthalpy";
          input FixedPhase phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = Region "If 0, region is unknown, otherwise known and this input";
          output Temperature T "Temperature";
        algorithm
          T := IF97_Utilities.T_ph(p, h, phase, region);
          annotation(
            Inline = true);
        end temperature_ph;

        redeclare function temperature_ps "Compute temperature from pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input FixedPhase phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = Region "If 0, region is unknown, otherwise known and this input";
          output Temperature T "Temperature";
        algorithm
          T := IF97_Utilities.T_ps(p, s, phase, region);
          annotation(
            Inline = true);
        end temperature_ps;

        redeclare function density_ps "Computes density as a function of pressure and specific enthalpy"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input FixedPhase phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = Region "If 0, region is unknown, otherwise known and this input";
          output Density d "Density";
        algorithm
          d := IF97_Utilities.rho_ps(p, s, phase, region);
          annotation(
            Inline = true);
        end density_ps;

        redeclare function pressure_dT "Computes pressure as a function of density and temperature"
          extends Modelica.Icons.Function;
          input Density d "Density";
          input Temperature T "Temperature";
          input FixedPhase phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = Region "If 0, region is unknown, otherwise known and this input";
          output AbsolutePressure p "Pressure";
        algorithm
          p := IF97_Utilities.p_dT(d, T, phase, region);
          annotation(
            Inline = true);
        end pressure_dT;

        redeclare function specificEnthalpy_dT "Computes specific enthalpy as a function of density and temperature"
          extends Modelica.Icons.Function;
          input Density d "Density";
          input Temperature T "Temperature";
          input FixedPhase phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = Region "If 0, region is unknown, otherwise known and this input";
          output SpecificEnthalpy h "Specific enthalpy";
        algorithm
          h := IF97_Utilities.h_dT(d, T, phase, region);
          annotation(
            Inline = true);
        end specificEnthalpy_dT;

        redeclare function specificEnthalpy_pT "Computes specific enthalpy as a function of pressure and temperature"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input FixedPhase phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = Region "If 0, region is unknown, otherwise known and this input";
          output SpecificEnthalpy h "Specific enthalpy";
        algorithm
          h := IF97_Utilities.h_pT(p, T, region);
          annotation(
            Inline = true);
        end specificEnthalpy_pT;

        redeclare function specificEnthalpy_ps "Computes specific enthalpy as a function of pressure and temperature"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input SpecificEntropy s "Specific entropy";
          input FixedPhase phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = Region "If 0, region is unknown, otherwise known and this input";
          output SpecificEnthalpy h "Specific enthalpy";
        algorithm
          h := IF97_Utilities.h_ps(p, s, phase, region);
          annotation(
            Inline = true);
        end specificEnthalpy_ps;

        redeclare function density_pT "Computes density as a function of pressure and temperature"
          extends Modelica.Icons.Function;
          input AbsolutePressure p "Pressure";
          input Temperature T "Temperature";
          input FixedPhase phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
          input Integer region = Region "If 0, region is unknown, otherwise known and this input";
          output Density d "Density";
        algorithm
          d := IF97_Utilities.rho_pT(p, T, region);
          annotation(
            Inline = true);
        end density_pT;

        redeclare function extends setDewState "Set the thermodynamic state on the dew line"
          algorithm
            state := ThermodynamicState(phase = phase, p = sat.psat, T = sat.Tsat, h = dewEnthalpy(sat), d = dewDensity(sat));
          annotation(
            Inline = true);
        end setDewState;

        redeclare function extends setBubbleState "Set the thermodynamic state on the bubble line"
          algorithm
            state := ThermodynamicState(phase = phase, p = sat.psat, T = sat.Tsat, h = bubbleEnthalpy(sat), d = bubbleDensity(sat));
          annotation(
            Inline = true);
        end setBubbleState;

        redeclare function extends dynamicViscosity "Dynamic viscosity of water"
          algorithm
            eta := IF97_Utilities.dynamicViscosity(state.d, state.T, state.p, state.phase);
          annotation(
            Inline = true);
        end dynamicViscosity;

        redeclare function extends thermalConductivity "Thermal conductivity of water"
          algorithm
            lambda := IF97_Utilities.thermalConductivity(state.d, state.T, state.p, state.phase);
          annotation(
            Inline = true);
        end thermalConductivity;

        redeclare function extends surfaceTension "Surface tension in two phase region of water"
          algorithm
            sigma := IF97_Utilities.surfaceTension(sat.Tsat);
          annotation(
            Inline = true);
        end surfaceTension;

        redeclare function extends pressure "Return pressure of ideal gas"
          algorithm
            p := state.p;
          annotation(
            Inline = true);
        end pressure;

        redeclare function extends temperature "Return temperature of ideal gas"
          algorithm
            T := state.T;
          annotation(
            Inline = true);
        end temperature;

        redeclare function extends density "Return density of ideal gas"
          algorithm
            d := state.d;
          annotation(
            Inline = true);
        end density;

        redeclare function extends specificEnthalpy "Return specific enthalpy"
            extends Modelica.Icons.Function;

          algorithm
            h := state.h;
          annotation(
            Inline = true);
        end specificEnthalpy;

        redeclare function extends specificInternalEnergy "Return specific internal energy"
            extends Modelica.Icons.Function;

          algorithm
            u := state.h - state.p/state.d;
          annotation(
            Inline = true);
        end specificInternalEnergy;

        redeclare function extends specificGibbsEnergy "Return specific Gibbs energy"
            extends Modelica.Icons.Function;

          algorithm
            g := state.h - state.T*specificEntropy(state);
          annotation(
            Inline = true);
        end specificGibbsEnergy;

        redeclare function extends specificHelmholtzEnergy "Return specific Helmholtz energy"
            extends Modelica.Icons.Function;

          algorithm
            f := state.h - state.p/state.d - state.T*specificEntropy(state);
          annotation(
            Inline = true);
        end specificHelmholtzEnergy;

        redeclare function extends specificEntropy "Specific entropy of water"
          algorithm
            s := if dT_explicit then IF97_Utilities.s_dT(state.d, state.T, state.phase, Region) else if pT_explicit then IF97_Utilities.s_pT(state.p, state.T, Region) else IF97_Utilities.s_ph(state.p, state.h, state.phase, Region);
          annotation(
            Inline = true);
        end specificEntropy;

        redeclare function extends specificHeatCapacityCp "Specific heat capacity at constant pressure of water"
          algorithm
            cp := if dT_explicit then IF97_Utilities.cp_dT(state.d, state.T, Region) else if pT_explicit then IF97_Utilities.cp_pT(state.p, state.T, Region) else IF97_Utilities.cp_ph(state.p, state.h, Region);
          annotation(
            Inline = true);
        end specificHeatCapacityCp;

        redeclare function extends specificHeatCapacityCv "Specific heat capacity at constant volume of water"
          algorithm
            cv := if dT_explicit then IF97_Utilities.cv_dT(state.d, state.T, state.phase, Region) else if pT_explicit then IF97_Utilities.cv_pT(state.p, state.T, Region) else IF97_Utilities.cv_ph(state.p, state.h, state.phase, Region);
          annotation(
            Inline = true);
        end specificHeatCapacityCv;

        redeclare function extends isentropicExponent "Return isentropic exponent"
          algorithm
            gamma := if dT_explicit then IF97_Utilities.isentropicExponent_dT(state.d, state.T, state.phase, Region) else if pT_explicit then IF97_Utilities.isentropicExponent_pT(state.p, state.T, Region) else IF97_Utilities.isentropicExponent_ph(state.p, state.h, state.phase, Region);
          annotation(
            Inline = true);
        end isentropicExponent;

        redeclare function extends isothermalCompressibility "Isothermal compressibility of water"
          algorithm
//    assert(state.phase <> 2, "Isothermal compressibility can not be computed with 2-phase inputs!");
            kappa := if dT_explicit then IF97_Utilities.kappa_dT(state.d, state.T, state.phase, Region) else if pT_explicit then IF97_Utilities.kappa_pT(state.p, state.T, Region) else IF97_Utilities.kappa_ph(state.p, state.h, state.phase, Region);
          annotation(
            Inline = true);
        end isothermalCompressibility;

        redeclare function extends isobaricExpansionCoefficient "Isobaric expansion coefficient of water"
          algorithm
//    assert(state.phase <> 2, "The isobaric expansion coefficient can not be computed with 2-phase inputs!");
            beta := if dT_explicit then IF97_Utilities.beta_dT(state.d, state.T, state.phase, Region) else if pT_explicit then IF97_Utilities.beta_pT(state.p, state.T, Region) else IF97_Utilities.beta_ph(state.p, state.h, state.phase, Region);
          annotation(
            Inline = true);
        end isobaricExpansionCoefficient;

        redeclare function extends velocityOfSound "Return velocity of sound as a function of the thermodynamic state record"
          algorithm
            a := if dT_explicit then IF97_Utilities.velocityOfSound_dT(state.d, state.T, state.phase, Region) else if pT_explicit then IF97_Utilities.velocityOfSound_pT(state.p, state.T, Region) else IF97_Utilities.velocityOfSound_ph(state.p, state.h, state.phase, Region);
          annotation(
            Inline = true);
        end velocityOfSound;

        redeclare function extends isentropicEnthalpy "Compute h(s,p)"
          algorithm
            h_is := IF97_Utilities.isentropicEnthalpy(p_downstream, specificEntropy(refState), 0);
          annotation(
            Inline = true);
        end isentropicEnthalpy;

        redeclare function extends density_derh_p "Density derivative by specific enthalpy"
          algorithm
            ddhp := IF97_Utilities.ddhp(state.p, state.h, state.phase, Region);
          annotation(
            Inline = true);
        end density_derh_p;

        redeclare function extends density_derp_h "Density derivative by pressure"
          algorithm
            ddph := IF97_Utilities.ddph(state.p, state.h, state.phase, Region);
          annotation(
            Inline = true);
        end density_derp_h;

        //   redeclare function extends density_derT_p
        //     "Density derivative by temperature"
        //   algorithm
        //     ddTp := IF97_Utilities.ddTp(state.p, state.h, state.phase);
        //   end density_derT_p;
        //
        //   redeclare function extends density_derp_T
        //     "Density derivative by pressure"
        //   algorithm
        //     ddpT := IF97_Utilities.ddpT(state.p, state.h, state.phase);
        //   end density_derp_T;

        redeclare function extends bubbleEnthalpy "Boiling curve specific enthalpy of water"
          algorithm
            hl := IF97_Utilities.BaseIF97.Regions.hl_p(sat.psat);
          annotation(
            Inline = true);
        end bubbleEnthalpy;

        redeclare function extends dewEnthalpy "Dew curve specific enthalpy of water"
          algorithm
            hv := IF97_Utilities.BaseIF97.Regions.hv_p(sat.psat);
          annotation(
            Inline = true);
        end dewEnthalpy;

        redeclare function extends bubbleEntropy "Boiling curve specific entropy of water"
          algorithm
            sl := IF97_Utilities.BaseIF97.Regions.sl_p(sat.psat);
          annotation(
            Inline = true);
        end bubbleEntropy;

        redeclare function extends dewEntropy "Dew curve specific entropy of water"
          algorithm
            sv := IF97_Utilities.BaseIF97.Regions.sv_p(sat.psat);
          annotation(
            Inline = true);
        end dewEntropy;

        redeclare function extends bubbleDensity "Boiling curve specific density of water"
          algorithm
            dl := if ph_explicit or pT_explicit then IF97_Utilities.BaseIF97.Regions.rhol_p(sat.psat) else IF97_Utilities.BaseIF97.Regions.rhol_T(sat.Tsat);
          annotation(
            Inline = true);
        end bubbleDensity;

        redeclare function extends dewDensity "Dew curve specific density of water"
          algorithm
            dv := if ph_explicit or pT_explicit then IF97_Utilities.BaseIF97.Regions.rhov_p(sat.psat) else IF97_Utilities.BaseIF97.Regions.rhov_T(sat.Tsat);
          annotation(
            Inline = true);
        end dewDensity;

        redeclare function extends saturationTemperature "Saturation temperature of water"
          algorithm
            T := IF97_Utilities.BaseIF97.Basic.tsat(p);
          annotation(
            Inline = true);
        end saturationTemperature;

        redeclare function extends saturationTemperature_derp "Derivative of saturation temperature w.r.t. pressure"
          algorithm
            dTp := IF97_Utilities.BaseIF97.Basic.dtsatofp(p);
          annotation(
            Inline = true);
        end saturationTemperature_derp;

        redeclare function extends saturationPressure "Saturation pressure of water"
          algorithm
            p := IF97_Utilities.BaseIF97.Basic.psat(T);
          annotation(
            Inline = true);
        end saturationPressure;

        redeclare function extends dBubbleDensity_dPressure "Bubble point density derivative"
          algorithm
            ddldp := IF97_Utilities.BaseIF97.Regions.drhol_dp(sat.psat);
          annotation(
            Inline = true);
        end dBubbleDensity_dPressure;

        redeclare function extends dDewDensity_dPressure "Dew point density derivative"
          algorithm
            ddvdp := IF97_Utilities.BaseIF97.Regions.drhov_dp(sat.psat);
          annotation(
            Inline = true);
        end dDewDensity_dPressure;

        redeclare function extends dBubbleEnthalpy_dPressure "Bubble point specific enthalpy derivative"
          algorithm
            dhldp := IF97_Utilities.BaseIF97.Regions.dhl_dp(sat.psat);
          annotation(
            Inline = true);
        end dBubbleEnthalpy_dPressure;

        redeclare function extends dDewEnthalpy_dPressure "Dew point specific enthalpy derivative"
          algorithm
            dhvdp := IF97_Utilities.BaseIF97.Regions.dhv_dp(sat.psat);
          annotation(
            Inline = true);
        end dDewEnthalpy_dPressure;

        redeclare function extends setState_dTX "Return thermodynamic state of water as function of d, T, and optional region"
            input Integer region = Region "If 0, region is unknown, otherwise known and this input";

          algorithm
            state := ThermodynamicState(d = d, T = T, phase = if region == 0 then 0 else if region == 4 then 2 else 1, h = specificEnthalpy_dT(d, T, region = region), p = pressure_dT(d, T, region = region));
          annotation(
            Inline = true);
        end setState_dTX;

        redeclare function extends setState_phX "Return thermodynamic state of water as function of p, h, and optional region"
            input Integer region = Region "If 0, region is unknown, otherwise known and this input";

          algorithm
            state := ThermodynamicState(d = density_ph(p, h, region = region), T = temperature_ph(p, h, region = region), phase = if region == 0 then 0 else if region == 4 then 2 else 1, h = h, p = p);
          annotation(
            Inline = true);
        end setState_phX;

        redeclare function extends setState_psX "Return thermodynamic state of water as function of p, s, and optional region"
            input Integer region = Region "If 0, region is unknown, otherwise known and this input";

          algorithm
            state := ThermodynamicState(d = density_ps(p, s, region = region), T = temperature_ps(p, s, region = region), phase = if region == 0 then 0 else if region == 4 then 2 else 1, h = specificEnthalpy_ps(p, s, region = region), p = p);
          annotation(
            Inline = true);
        end setState_psX;

        redeclare function extends setState_pTX "Return thermodynamic state of water as function of p, T, and optional region"
            input Integer region = Region "If 0, region is unknown, otherwise known and this input";

          algorithm
            state := ThermodynamicState(d = density_pT(p, T, region = region), T = T, phase = 1, h = specificEnthalpy_pT(p, T, region = region), p = p);
          annotation(
            Inline = true);
        end setState_pTX;

        redeclare function extends setSmoothState "Return thermodynamic state so that it smoothly approximates: if x > 0 then state_a else state_b"
            import Modelica.Media.Common.smoothStep;

          algorithm
            state := ThermodynamicState(p = smoothStep(x, state_a.p, state_b.p, x_small), h = smoothStep(x, state_a.h, state_b.h, x_small), d = density_ph(smoothStep(x, state_a.p, state_b.p, x_small), smoothStep(x, state_a.h, state_b.h, x_small)), T = temperature_ph(smoothStep(x, state_a.p, state_b.p, x_small), smoothStep(x, state_a.h, state_b.h, x_small)), phase = 0);
          annotation(
            Inline = true);
        end setSmoothState;
        annotation(
          Documentation(info = "<html>
<p>
This model calculates medium properties
for water in the <strong>liquid</strong>, <strong>gas</strong> and <strong>two phase</strong> regions
according to the IAPWS/IF97 standard, i.e., the accepted industrial standard
and best compromise between accuracy and computation time.
For more details see <a href=\"modelica://Modelica.Media.Water.IF97_Utilities\">
Modelica.Media.Water.IF97_Utilities</a>. Three variable pairs can be the
independent variables of the model:
</p>
<ol>
<li>Pressure <strong>p</strong> and specific enthalpy <strong>h</strong> are the most natural choice for general applications. This is the recommended choice for most general purpose applications, in particular for power plants.</li>
<li>Pressure <strong>p</strong> and temperature <strong>T</strong> are the most natural choice for applications where water is always in the same phase, both for liquid water and steam.</li>
<li>Density <strong>d</strong> and temperature <strong>T</strong> are explicit variables of the Helmholtz function in the near-critical region and can be the best choice for applications with super-critical or near-critical states.</li>
</ol>
<p>
The following quantities are always computed:
</p>
<table border=\"1\" cellspacing=\"0\" cellpadding=\"2\">
  <tr><td><strong>Variable</strong></td>
      <td><strong>Unit</strong></td>
      <td><strong>Description</strong></td></tr>
  <tr><td>T</td>
      <td>K</td>
      <td>temperature</td></tr>
  <tr><td>u</td>
      <td>J/kg</td>
      <td>specific internal energy</td></tr>
  <tr><td>d</td>
      <td>kg/m^3</td>
      <td>density</td></tr>
  <tr><td>p</td>
      <td>Pa</td>
      <td>pressure</td></tr>
  <tr><td>h</td>
      <td>J/kg</td>
      <td>specific enthalpy</td></tr>
</table>
<p>
In some cases additional medium properties are needed.
A component that needs these optional properties has to call
one of the functions listed in
<a href=\"modelica://Modelica.Media.UsersGuide.MediumUsage.OptionalProperties\">
Modelica.Media.UsersGuide.MediumUsage.OptionalProperties</a> and in
<a href=\"modelica://Modelica.Media.UsersGuide.MediumUsage.TwoPhase\">
Modelica.Media.UsersGuide.MediumUsage.TwoPhase</a>.
</p>
<p>Many further properties can be computed. Using the well-known Bridgman's Tables, all first partial derivatives of the standard thermodynamic variables can be computed easily.
</p>
</html>"));
      end WaterIF97_base;

      partial package WaterIF97_fixedregion "Water: Steam properties as defined by IAPWS/IF97 standard, fixed region"
        extends WaterIF97_base(Region(min = 1) = 1);
      end WaterIF97_fixedregion;

      package WaterIF97_R4ph "Region 4 water according to IF97 standard"
        extends WaterIF97_fixedregion(final Region = 4, ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.ph, final ph_explicit = true, final dT_explicit = false, final pT_explicit = false, smoothModel = true, onePhase = false);
        annotation(
          Documentation(info = "<html>

</html>"));
      end WaterIF97_R4ph;

      package WaterIF97_R5ph "Region 5 water according to IF97 standard"
        extends WaterIF97_fixedregion(ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.ph, final Region = 5, final ph_explicit = true, final dT_explicit = false, final pT_explicit = false, smoothModel = true, onePhase = true);
        annotation(
          Documentation(info = "<html>

</html>"));
      end WaterIF97_R5ph;

      package WaterIF97_R1pT "Region 1 (liquid) water according to IF97 standard"
        extends WaterIF97_fixedregion(ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.pT, final Region = 1, final ph_explicit = false, final dT_explicit = false, final pT_explicit = true, smoothModel = true, onePhase = true);
        annotation(
          Documentation(info = "<html>

</html>"));
      end WaterIF97_R1pT;

      package WaterIF97_R2pT "Region 2 (steam) water according to IF97 standard"
        extends WaterIF97_fixedregion(ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.pT, final Region = 2, final ph_explicit = false, final dT_explicit = false, final pT_explicit = true, smoothModel = true, onePhase = true);
        annotation(
          Documentation(info = "<html>

</html>"));
      end WaterIF97_R2pT;

      package WaterIF97_R1ph "Region 1 (liquid) water according to IF97 standard"
        extends WaterIF97_fixedregion(ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.ph, final Region = 1, final ph_explicit = true, final dT_explicit = false, final pT_explicit = false, smoothModel = true, onePhase = true);
        annotation(
          Documentation(info = "<html>

</html>"));
      end WaterIF97_R1ph;

      package WaterIF97_R2ph "Region 2 (steam) water according to IF97 standard"
        extends WaterIF97_fixedregion(ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.ph, final Region = 2, final ph_explicit = true, final dT_explicit = false, final pT_explicit = false, smoothModel = true, onePhase = true);
        annotation(
          Documentation(info = "<html>

</html>"));
      end WaterIF97_R2ph;

      package WaterIF97_R3ph "Region 3 water according to IF97 standard"
        extends WaterIF97_fixedregion(final Region = 3, ThermoStates = Modelica.Media.Interfaces.Choices.IndependentVariables.ph, final ph_explicit = true, final dT_explicit = false, final pT_explicit = false, smoothModel = true, onePhase = true);
        annotation(
          Documentation(info = "<html>

</html>"));
      end WaterIF97_R3ph;

      package IF97_Utilities "Low level and utility computation for high accuracy water properties according to the IAPWS/IF97 standard"
        extends Modelica.Icons.UtilitiesPackage;

        package BaseIF97 "Modelica Physical Property Model: the new industrial formulation IAPWS-IF97"
          extends Modelica.Icons.Package;

          record IterationData "Constants for iterations internal to some functions"
            extends Modelica.Icons.Record;
            constant Integer IMAX = 50 "Maximum number of iterations for inverse functions";
            constant Real DELP = 1.0e-6 "Maximum iteration error in pressure, Pa";
            constant Real DELS = 1.0e-8 "Maximum iteration error in specific entropy, J/{kg.K}";
            constant Real DELH = 1.0e-8 "Maximum iteration error in specific enthalpy, J/kg";
            constant Real DELD = 1.0e-8 "Maximum iteration error in density, kg/m^3";
          end IterationData;

          //===================================================================
          //                      Constant declarations
          //===================================================================

          record data "Constant IF97 data and region limits"
            extends Modelica.Icons.Record;
            constant SI.SpecificHeatCapacity RH2O = 461.526 "Specific gas constant of water vapour";
            constant SI.MolarMass MH2O = 0.01801528 "Molar weight of water";
            constant SI.Temperature TSTAR1 = 1386.0 "Normalization temperature for region 1 IF97";
            constant SI.Pressure PSTAR1 = 16.53e6 "Normalization pressure for region 1 IF97";
            constant SI.Temperature TSTAR2 = 540.0 "Normalization temperature for region 2 IF97";
            constant SI.Pressure PSTAR2 = 1.0e6 "Normalization pressure for region 2 IF97";
            constant SI.Temperature TSTAR5 = 1000.0 "Normalization temperature for region 5 IF97";
            constant SI.Pressure PSTAR5 = 1.0e6 "Normalization pressure for region 5 IF97";
            constant SI.SpecificEnthalpy HSTAR1 = 2.5e6 "Normalization specific enthalpy for region 1 IF97";
            constant Real IPSTAR = 1.0e-6 "Normalization pressure for inverse function in region 2 IF97";
            constant Real IHSTAR = 5.0e-7 "Normalization specific enthalpy for inverse function in region 2 IF97";
            constant SI.Temperature TLIMIT1 = 623.15 "Temperature limit between regions 1 and 3";
            constant SI.Temperature TLIMIT2 = 1073.15 "Temperature limit between regions 2 and 5";
            constant SI.Temperature TLIMIT5 = 2273.15 "Upper temperature limit of 5";
            constant SI.Pressure PLIMIT1 = 100.0e6 "Upper pressure limit for regions 1, 2 and 3";
            constant SI.Pressure PLIMIT4A = 16.5292e6 "Pressure limit between regions 1 and 2, important for two-phase (region 4)";
            constant SI.Pressure PLIMIT5 = 10.0e6 "Upper limit of valid pressure in region 5";
            constant SI.Pressure PCRIT = 22064000.0 "The critical pressure";
            constant SI.Temperature TCRIT = 647.096 "The critical temperature";
            constant SI.Density DCRIT = 322.0 "The critical density";
            constant SI.SpecificEntropy SCRIT = 4412.02148223476 "The calculated specific entropy at the critical point";
            constant SI.SpecificEnthalpy HCRIT = 2087546.84511715 "The calculated specific enthalpy at the critical point";
            constant Real[5] n = array(0.34805185628969e3, -0.11671859879975e1, 0.10192970039326e-2, 0.57254459862746e3, 0.13918839778870e2) "Polynomial coefficients for boundary between regions 2 and 3";
            annotation(
              Documentation(info = "<html>
<h4>Record description</h4>
<p>Constants needed in the international steam properties IF97.
SCRIT and HCRIT are calculated from Helmholtz function for region 3.</p>

<h4>Version Info and Revision history</h4>
<ul>
  <li>
    First implemented: <em>July, 2000</em>
    by Hubertus Tummescheit
  </li>
</ul>
<address>
Author: Hubertus Tummescheit, previously at<br>
Modelon AB<br>
Ideon Science Park<br>
SE-22370 Lund, Sweden<br>
</address>
<ul>
  <li>Initial version: July 2000</li>
  <li>Documentation added: December 2002</li>
</ul>
</html>"));
          end data;

          function getTstar "Get normalization temperature for region 1, 2 or 5"
            extends Modelica.Icons.Function;
            input Integer region "IF 97 region";
            output SI.Temperature Tstar "Normalization temperature";
          algorithm
            if region == 1 then
              Tstar := data.TSTAR1;
            elseif region == 2 then
              Tstar := data.TSTAR2;
            else
              Tstar := data.TSTAR5;
            end if;
          end getTstar;

          function getpstar "Get normalization pressure for region 1, 2 or 5"
            extends Modelica.Icons.Function;
            input Integer region "IF 97 region";
            output SI.Pressure pstar "Normalization pressure";
          algorithm
            if region == 1 then
              pstar := data.PSTAR1;
            elseif region == 2 then
              pstar := data.PSTAR2;
            else
              pstar := data.PSTAR5;
            end if;
          end getpstar;

          record critical "Critical point data"
            extends Modelica.Icons.Record;
            constant SI.Pressure PCRIT = 22064000.0 "The critical pressure";
            constant SI.Temperature TCRIT = 647.096 "The critical temperature";
            constant SI.Density DCRIT = 322.0 "The critical density";
            constant SI.SpecificEnthalpy HCRIT = 2087546.84511715 "The calculated specific enthalpy at the critical point";
            constant SI.SpecificEntropy SCRIT = 4412.02148223476 "The calculated specific entropy at the critical point";
            annotation(
              Documentation(info = "<html>
<h4>Record description</h4>
<p>
Critical point data for IF97 steam properties. SCRIT and HCRIT are calculated from Helmholtz function for region 3.
</p>

<h4>Version Info and Revision history</h4>
<ul>
  <li>
    First implemented: <em>July, 2000</em>
    by Hubertus Tummescheit
  </li>
</ul>
<address>
Author: Hubertus Tummescheit, previously at<br>
Modelon AB<br>
Ideon Science Park<br>
SE-22370 Lund, Sweden<br>
</address>
<ul>
  <li>Initial version: July 2000</li>
  <li>Documentation added: December 2002</li>
</ul>
</html>"));
          end critical;

          record triple "Triple point data"
            extends Modelica.Icons.Record;
            constant SI.Temperature Ttriple = 273.16 "The triple point temperature";
            constant SI.Pressure ptriple = 611.657 "The triple point pressure";
            constant SI.Density dltriple = 999.792520031617642 "The triple point liquid density";
            constant SI.Density dvtriple = 0.485457572477861372e-2 "The triple point vapour density";
            annotation(
              Documentation(info = "<html>
<h4>Record description</h4>
<p>Vapour/liquid/ice triple point data for IF97 steam properties.</p>

<h4>Version Info and Revision history</h4>
<ul>
  <li>
    First implemented: <em>July, 2000</em>
    by Hubertus Tummescheit
  </li>
</ul>
<address>
Author: Hubertus Tummescheit, previously at<br>
Modelon AB<br>
Ideon Science Park<br>
SE-22370 Lund, Sweden<br>
</address>
<ul>
  <li>Initial version: July 2000</li>
  <li>Documentation added: December 2002</li>
</ul>
</html>"));
          end triple;

          package Regions "Functions to find the current region for given pairs of input variables"
            extends Modelica.Icons.FunctionsPackage;
            //===================================================================
            //                      "Public" functions
            //===================================================================

            function boundary23ofT "Boundary function for region boundary between regions 2 and 3 (input temperature)"
              extends Modelica.Icons.Function;
              input SI.Temperature t "Temperature (K)";
              output SI.Pressure p "Pressure";
            protected
              constant Real[5] n = data.n;
            algorithm
              p := 1.0e6*(n[1] + t*(n[2] + t*n[3]));
            end boundary23ofT;

            function boundary23ofp "Boundary function for region boundary between regions 2 and 3 (input pressure)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.Temperature t "Temperature (K)";
            protected
              constant Real[5] n = data.n;
              Real pi "Dimensionless pressure";
            algorithm
              pi := p/1.0e6;
              assert(p > triple.ptriple, "IF97 medium function boundary23ofp called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              t := n[4] + sqrt((pi - n[5])/n[3]);
            end boundary23ofp;

            function hlowerofp5 "Explicit lower specific enthalpy limit of region 5 as function of pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real pi "Dimensionless pressure";
            algorithm
              pi := p/data.PSTAR5;
              assert(p > triple.ptriple, "IF97 medium function hlowerofp5 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              h := 461526.*(9.01505286876203 + pi*(-0.00979043490246092 + (-0.0000203245575263501 + 3.36540214679088e-7*pi)*pi));
            end hlowerofp5;

            function hupperofp5 "Explicit upper specific enthalpy limit of region 5 as function of pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real pi "Dimensionless pressure";
            algorithm
              pi := p/data.PSTAR5;
              assert(p > triple.ptriple, "IF97 medium function hupperofp5 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              h := 461526.*(15.9838891400332 + pi*(-0.000489898813722568 + (-5.01510211858761e-8 + 7.5006972718273e-8*pi)*pi));
            end hupperofp5;

            function slowerofp5 "Explicit lower specific entropy limit of region 5 as function of pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEntropy s "Specific entropy";
            protected
              Real pi "Dimensionless pressure";
            algorithm
              pi := p/data.PSTAR5;
              assert(p > triple.ptriple, "IF97 medium function slowerofp5 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              s := 461.526*(18.4296209980112 + pi*(-0.00730911805860036 + (-0.0000168348072093888 + 2.09066899426354e-7*pi)*pi) - Modelica.Math.log(pi));
            end slowerofp5;

            function supperofp5 "Explicit upper specific entropy limit of region 5 as function of pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEntropy s "Specific entropy";
            protected
              Real pi "Dimensionless pressure";
            algorithm
              pi := p/data.PSTAR5;
              assert(p > triple.ptriple, "IF97 medium function supperofp5 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              s := 461.526*(22.7281531474243 + pi*(-0.000656650220627603 + (-1.96109739782049e-8 + 2.19979537113031e-8*pi)*pi) - Modelica.Math.log(pi));
            end supperofp5;

            function hlowerofp1 "Explicit lower specific enthalpy limit of region 1 as function of pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real pi1 "Dimensionless pressure";
              Real[3] o "Vector of auxiliary variables";
            algorithm
              pi1 := 7.1 - p/data.PSTAR1;
              assert(p > triple.ptriple, "IF97 medium function hlowerofp1 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              o[1] := pi1*pi1;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              h := 639675.036*(0.173379420894777 + pi1*(-0.022914084306349 + pi1*(-0.00017146768241932 + pi1*(-4.18695814670391e-6 + pi1*(-2.41630417490008e-7 + pi1*(1.73545618580828e-11 + o[1]*pi1*(8.43755552264362e-14 + o[2]*o[3]*pi1*(5.35429206228374e-35 + o[1]*(-8.12140581014818e-38 + o[1]*o[2]*(-1.43870236842915e-44 + pi1*(1.73894459122923e-45 + (-7.06381628462585e-47 + 9.64504638626269e-49*pi1)*pi1)))))))))));
            end hlowerofp1;

            function hupperofp1 "Explicit upper specific enthalpy limit of region 1 as function of pressure (meets region 4 saturation pressure curve at 623.15 K)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real pi1 "Dimensionless pressure";
              Real[3] o "Vector of auxiliary variables";
            algorithm
              pi1 := 7.1 - p/data.PSTAR1;
              assert(p > triple.ptriple, "IF97 medium function hupperofp1 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              o[1] := pi1*pi1;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              h := 639675.036*(2.42896927729349 + pi1*(-0.00141131225285294 + pi1*(0.00143759406818289 + pi1*(0.000125338925082983 + pi1*(0.0000123617764767172 + pi1*(3.17834967400818e-6 + o[1]*pi1*(1.46754947271665e-8 + o[2]*o[3]*pi1*(1.86779322717506e-17 + o[1]*(-4.18568363667416e-19 + o[1]*o[2]*(-9.19148577641497e-22 + pi1*(4.27026404402408e-22 + (-6.66749357417962e-23 + 3.49930466305574e-24*pi1)*pi1)))))))))));
            end hupperofp1;

            function slowerofp1 "Explicit lower specific entropy limit of region 1 as function of pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEntropy s "Specific entropy";
            protected
              Real pi1 "Dimensionless pressure";
              Real[3] o "Vector of auxiliary variables";
            algorithm
              pi1 := 7.1 - p/data.PSTAR1;
              assert(p > triple.ptriple, "IF97 medium function slowerofp1 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              o[1] := pi1*pi1;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              s := 461.526*(-0.0268080988194267 + pi1*(0.00834795890110168 + pi1*(-0.000486470924668433 + pi1*(-0.0000154902045012264 + pi1*(-1.07631751351358e-6 + pi1*(9.64159058957115e-11 + o[1]*pi1*(4.81921078863103e-13 + o[2]*o[3]*pi1*(2.7879623870968e-34 + o[1]*(-4.22182957646226e-37 + o[1]*o[2]*(-7.44601427465175e-44 + pi1*(8.99540001407168e-45 + (-3.65230274480299e-46 + 4.98464639687285e-48*pi1)*pi1)))))))))));
            end slowerofp1;

            function supperofp1 "Explicit upper specific entropy limit of region 1 as function of pressure (meets region 4 saturation pressure curve at 623.15 K)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEntropy s "Specific entropy";
            protected
              Real pi1 "Dimensionless pressure";
              Real[3] o "Vector of auxiliary variables";
            algorithm
              pi1 := 7.1 - p/data.PSTAR1;
              assert(p > triple.ptriple, "IF97 medium function supperofp1 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              o[1] := pi1*pi1;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              s := 461.526*(7.28316418503422 + pi1*(0.070602197808399 + pi1*(0.0039229343647356 + pi1*(0.000313009170788845 + pi1*(0.0000303619398631619 + pi1*(7.46739440045781e-6 + o[1]*pi1*(3.40562176858676e-8 + o[2]*o[3]*pi1*(4.21886233340801e-17 + o[1]*(-9.44504571473549e-19 + o[1]*o[2]*(-2.06859611434475e-21 + pi1*(9.60758422254987e-22 + (-1.49967810652241e-22 + 7.86863124555783e-24*pi1)*pi1)))))))))));
            end supperofp1;

            function hlowerofp2 "Explicit lower specific enthalpy limit of region 2 as function of pressure (meets region 4 saturation pressure curve at 623.15 K)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real pi "Dimensionless pressure";
              Real q1 "Auxiliary variable";
              Real q2 "Auxiliary variable";
              Real[18] o "Vector of auxiliary variables";
            algorithm
              pi := p/data.PSTAR2;
              assert(p > triple.ptriple, "IF97 medium function hlowerofp2 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              q1 := 572.54459862746 + 31.3220101646784*sqrt(-13.91883977887 + pi);
              q2 := -0.5 + 540./q1;
              o[1] := q1*q1;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              o[4] := pi*pi;
              o[5] := o[4]*o[4];
              o[6] := q2*q2;
              o[7] := o[6]*o[6];
              o[8] := o[6]*o[7];
              o[9] := o[5]*o[5];
              o[10] := o[7]*o[7];
              o[11] := o[9]*o[9];
              o[12] := o[10]*o[10];
              o[13] := o[12]*o[12];
              o[14] := o[7]*q2;
              o[15] := o[6]*q2;
              o[16] := o[10]*o[6];
              o[17] := o[13]*o[6];
              o[18] := o[13]*o[6]*q2;
              h := (4.63697573303507e9 + 3.74686560065793*o[2] + 3.57966647812489e-6*o[1]*o[2] + 2.81881548488163e-13*o[3] - 7.64652332452145e7*q1 - 0.00450789338787835*o[2]*q1 - 1.55131504410292e-9*o[1]*o[2]*q1 + o[1]*(2.51383707870341e6 - 4.78198198764471e6*o[10]*o[11]*o[12]*o[13]*o[4] + 49.9651389369988*o[11]*o[12]*o[13]*o[4]*o[5]*o[7] + o[15]*o[4]*(1.03746636552761e-13 - 0.00349547959376899*o[16] - 2.55074501962569e-7*o[8])*o[9] + (-242662.235426958*o[10]*o[12] - 3.46022402653609*o[16])*o[4]*o[5]*pi + o[4]*(0.109336249381227 - 2248.08924686956*o[14] - 354742.725841972*o[17] - 24.1331193696374*o[6])*pi - 3.09081828396912e-19*o[11]*o[12]*o[5]*o[7]*pi - 1.24107527851371e-8*o[11]*o[13]*o[4]*o[5]*o[6]*o[7]*pi + 3.99891272904219*o[5]*o[8]*pi + 0.0641817365250892*o[10]*o[7]*o[9]*pi + pi*(-4444.87643334512 - 75253.6156722047*o[14] - 43051.9020511789*o[6] - 22926.6247146068*q2) + o[4]*(-8.23252840892034 - 3927.0508365636*o[15] - 239.325789467604*o[18] - 76407.3727417716*o[8] - 94.4508644545118*q2) + 0.360567666582363*o[5]*(-0.0161221195808321 + q2)*(0.0338039844460968 + q2) + o[11]*(-0.000584580992538624*o[10]*o[12]*o[7] + 1.33248030241755e6*o[12]*o[13]*q2) + o[9]*(-7.38502736990986e7*o[18] + 0.0000224425477627799*o[6]*o[7]*q2) + o[4]*o[5]*(-2.08438767026518e8*o[17] - 0.0000124971648677697*o[6] - 8442.30378348203*o[10]*o[6]*o[7]*q2) + o[11]*o[9]*(4.73594929247646e-22*o[10]*o[12]*q2 - 13.6411358215175*o[10]*o[12]*o[13]*q2 + 5.52427169406836e-10*o[13]*o[6]*o[7]*q2) + o[11]*o[5]*(2.67174673301715e-6*o[17] + 4.44545133805865e-18*o[12]*o[6]*q2 - 50.2465185106411*o[10]*o[13]*o[6]*o[7]*q2)))/o[1];
            end hlowerofp2;

            function hupperofp2 "Explicit upper specific enthalpy limit of region 2 as function of pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real pi "Dimensionless pressure";
              Real[2] o "Vector of auxiliary variables";
            algorithm
              pi := p/data.PSTAR2;
              assert(p > triple.ptriple, "IF97 medium function hupperofp2 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              o[1] := pi*pi;
              o[2] := o[1]*o[1]*o[1];
              h := 4.16066337647071e6 + pi*(-4518.48617188327 + pi*(-8.53409968320258 + pi*(0.109090430596056 + pi*(-0.000172486052272327 + pi*(4.2261295097284e-15 + pi*(-1.27295130636232e-10 + pi*(-3.79407294691742e-25 + pi*(7.56960433802525e-23 + pi*(7.16825117265975e-32 + pi*(3.37267475986401e-21 + (-7.5656940729795e-74 + o[1]*(-8.00969737237617e-134 + (1.6746290980312e-65 + pi*(-3.71600586812966e-69 + pi*(8.06630589170884e-129 + (-1.76117969553159e-103 + 1.88543121025106e-84*pi)*pi)))*o[1]))*o[2]))))))))));
            end hupperofp2;

            function slowerofp2 "Explicit lower specific entropy limit of region 2 as function of pressure (meets region 4 saturation pressure curve at 623.15 K)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEntropy s "Specific entropy";
            protected
              Real pi "Dimensionless pressure";
              Real q1 "Auxiliary variable";
              Real q2 "Auxiliary variable";
              Real[40] o "Vector of auxiliary variables";
            algorithm
              pi := p/data.PSTAR2;
              assert(p > triple.ptriple, "IF97 medium function slowerofp2 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              q1 := 572.54459862746 + 31.3220101646784*sqrt(-13.91883977887 + pi);
              q2 := -0.5 + 540.0/q1;
              o[1] := pi*pi;
              o[2] := o[1]*pi;
              o[3] := o[1]*o[1];
              o[4] := o[1]*o[3]*pi;
              o[5] := q1*q1;
              o[6] := o[5]*q1;
              o[7] := 1/o[5];
              o[8] := 1/q1;
              o[9] := o[5]*o[5];
              o[10] := o[9]*q1;
              o[11] := q2*q2;
              o[12] := o[11]*q2;
              o[13] := o[1]*o[3];
              o[14] := o[11]*o[11];
              o[15] := o[3]*o[3];
              o[16] := o[1]*o[15];
              o[17] := o[11]*o[14];
              o[18] := o[11]*o[14]*q2;
              o[19] := o[3]*pi;
              o[20] := o[14]*o[14];
              o[21] := o[11]*o[20];
              o[22] := o[15]*pi;
              o[23] := o[14]*o[20]*q2;
              o[24] := o[20]*o[20];
              o[25] := o[15]*o[15];
              o[26] := o[25]*o[3];
              o[27] := o[14]*o[24];
              o[28] := o[25]*o[3]*pi;
              o[29] := o[20]*o[24]*q2;
              o[30] := o[15]*o[25];
              o[31] := o[24]*o[24];
              o[32] := o[11]*o[31]*q2;
              o[33] := o[14]*o[31];
              o[34] := o[1]*o[25]*o[3]*pi;
              o[35] := o[11]*o[14]*o[31]*q2;
              o[36] := o[1]*o[25]*o[3];
              o[37] := o[1]*o[25];
              o[38] := o[20]*o[24]*o[31]*q2;
              o[39] := o[14]*q2;
              o[40] := o[11]*o[31];
              s := 461.526*(9.692768600217 + 1.22151969114703e-16*o[10] + 0.00018948987516315*o[1]*o[11] + 1.6714766451061e-11*o[12]*o[13] + 0.0039392777243355*o[1]*o[14] - 1.0406965210174e-19*o[14]*o[16] + 0.043797295650573*o[1]*o[18] - 2.2922076337661e-6*o[18]*o[19] - 2.0481737692309e-8*o[2] + 0.00003227767723857*o[12]*o[2] + 0.0015033924542148*o[17]*o[2] - 1.1256211360459e-11*o[15]*o[20] + 1.0018179379511e-9*o[11]*o[14]*o[16]*o[20] + 1.0234747095929e-13*o[16]*o[21] - 1.9809712802088e-8*o[22]*o[23] + 0.0021171472321355*o[13]*o[24] - 8.9185845355421e-25*o[26]*o[27] - 1.2790717852285e-8*o[11]*o[3] - 4.8225372718507e-7*o[12]*o[3] - 7.3087610595061e-29*o[11]*o[20]*o[24]*o[30] - 0.10693031879409*o[11]*o[24]*o[25]*o[31] + 4.2002467698208e-6*o[24]*o[26]*o[31] - 5.5414715350778e-17*o[20]*o[30]*o[31] + 9.436970724121e-7*o[11]*o[20]*o[24]*o[30]*o[31] + 23.895741934104*o[13]*o[32] + 0.040668253562649*o[2]*o[32] - 3.0629316876232e-13*o[26]*o[32] + 0.000026674547914087*o[1]*o[33] + 8.2311340897998*o[15]*o[33] + 1.2768608934681e-15*o[34]*o[35] + 0.33662250574171*o[37]*o[38] + 5.905956432427e-18*o[4] + 0.038946842435739*o[29]*o[4] - 4.88368302964335e-6*o[5] - 3.34901734177133e6/o[6] + 2.58538448402683e-9*o[6] + 82839.5726841115*o[7] - 5446.7940672972*o[8] - 8.40318337484194e-13*o[9] + 0.0017731742473213*pi + 0.045996013696365*o[11]*pi + 0.057581259083432*o[12]*pi + 0.05032527872793*o[17]*pi + o[8]*pi*(9.63082563787332 - 0.008917431146179*q1) + 0.00811842799898148*q1 + 0.000033032641670203*o[1]*q2 - 4.3870667284435e-7*o[2]*q2 + 8.0882908646985e-11*o[14]*o[20]*o[24]*o[25]*q2 + 5.9056029685639e-26*o[14]*o[24]*o[28]*q2 + 7.8847309559367e-10*o[3]*q2 - 3.7826947613457e-6*o[14]*o[24]*o[31]*o[36]*q2 + 1.2621808899101e-6*o[11]*o[20]*o[4]*q2 + 540.*o[8]*(10.08665568018 - 0.000033032641670203*o[1] - 6.2245802776607e-15*o[10] - 0.015757110897342*o[1]*o[12] - 5.0144299353183e-11*o[11]*o[13] + 4.1627860840696e-19*o[12]*o[16] - 0.306581069554011*o[1]*o[17] + 9.0049690883672e-11*o[15]*o[18] + 0.0000160454534363627*o[17]*o[19] + 4.3870667284435e-7*o[2] - 0.00009683303171571*o[11]*o[2] + 2.57526266427144e-7*o[14]*o[20]*o[22] - 1.40254511313154e-8*o[16]*o[23] - 2.34560435076256e-9*o[14]*o[20]*o[24]*o[25] - 1.24017662339842e-24*o[27]*o[28] - 7.8847309559367e-10*o[3] + 1.44676118155521e-6*o[11]*o[3] + 1.90027787547159e-27*o[29]*o[30] - 0.000960283724907132*o[1]*o[32] - 296.320827232793*o[15]*o[32] - 4.97975748452559e-14*o[11]*o[14]*o[31]*o[34] + 2.21658861403112e-15*o[30]*o[35] + 0.000200482822351322*o[14]*o[24]*o[31]*o[36] - 19.1874828272775*o[20]*o[24]*o[31]*o[37] - 0.0000547344301999018*o[30]*o[38] - 0.0090203547252888*o[2]*o[39] - 0.0000138839897890111*o[21]*o[4] - 0.973671060893475*o[20]*o[24]*o[4] - 836.35096769364*o[13]*o[40] - 1.42338887469272*o[2]*o[40] + 1.07202609066812e-11*o[26]*o[40] + 0.0000150341259240398*o[5] - 1.8087714924605e-8*o[6] + 18605.6518987296*o[7] - 306.813232163376*o[8] + 1.43632471334824e-11*o[9] + 1.13103675106207e-18*o[5]*o[9] - 0.017834862292358*pi - 0.172743777250296*o[11]*pi - 0.30195167236758*o[39]*pi + o[8]*pi*(-49.6756947920742 + 0.045996013696365*q1) - 0.0003789797503263*o[1]*q2 - 0.033874355714168*o[11]*o[13]*o[14]*o[20]*q2 - 1.0234747095929e-12*o[16]*o[20]*q2 + 1.78371690710842e-23*o[11]*o[24]*o[26]*q2 + 2.558143570457e-8*o[3]*q2 + 5.3465159397045*o[24]*o[25]*o[31]*q2 - 0.000201611844951398*o[11]*o[14]*o[20]*o[26]*o[31]*q2) - Modelica.Math.log(pi));
            end slowerofp2;

            function supperofp2 "Explicit upper specific entropy limit of region 2 as function of pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEntropy s "Specific entropy";
            protected
              Real pi "Dimensionless pressure";
              Real[2] o "Vector of auxiliary variables";
            algorithm
              pi := p/data.PSTAR2;
              assert(p > triple.ptriple, "IF97 medium function supperofp2 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              o[1] := pi*pi;
              o[2] := o[1]*o[1]*o[1];
              s := 8505.73409708683 - 461.526*Modelica.Math.log(pi) + pi*(-3.36563543302584 + pi*(-0.00790283552165338 + pi*(0.0000915558349202221 + pi*(-1.59634706513e-7 + pi*(3.93449217595397e-18 + pi*(-1.18367426347994e-13 + pi*(2.72575244843195e-15 + pi*(7.04803892603536e-26 + pi*(6.67637687381772e-35 + pi*(3.1377970315132e-24 + (-7.04844558482265e-77 + o[1]*(-7.46289531275314e-137 + (1.55998511254305e-68 + pi*(-3.46166288915497e-72 + pi*(7.51557618628583e-132 + (-1.64086406733212e-106 + 1.75648443097063e-87*pi)*pi)))*o[1]))*o[2]*o[2]))))))))));
            end supperofp2;

            function d1n "Density in region 1 as function of p and T"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              output SI.Density d "Density";
            protected
              Real pi "Dimensionless pressure";
              Real pi1 "Dimensionless pressure";
              Real tau "Dimensionless temperature";
              Real tau1 "Dimensionless temperature";
              Real gpi "Dimensionless Gibbs-derivative w.r.t. pi";
              Real[11] o "Auxiliary variables";
            algorithm
              pi := p/data.PSTAR1;
              tau := data.TSTAR1/T;
              pi1 := 7.1 - pi;
              tau1 := tau - 1.222;
              o[1] := tau1*tau1;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              o[4] := o[1]*o[2];
              o[5] := o[1]*tau1;
              o[6] := o[2]*tau1;
              o[7] := pi1*pi1;
              o[8] := o[7]*o[7];
              o[9] := o[8]*o[8];
              o[10] := o[3]*o[3];
              o[11] := o[10]*o[10];
              gpi := pi1*(pi1*((0.000095038934535162 + o[2]*(8.4812393955936e-6 + 2.55615384360309e-9*o[4]))/o[2] + pi1*((8.9701127632e-6 + (2.60684891582404e-6 + 5.7366919751696e-13*o[2]*o[3])*o[5])/o[6] + pi1*(2.02584984300585e-6/o[3] + o[7]*pi1*(o[8]*o[9]*pi1*(o[7]*(o[7]*o[8]*(-7.63737668221055e-22/(o[1]*o[11]*o[2]) + pi1*(pi1*(-5.65070932023524e-23/(o[11]*o[3]) + (2.99318679335866e-24*pi1)/(o[11]*o[3]*tau1)) + 3.5842867920213e-22/(o[1]*o[11]*o[2]*tau1))) - 3.33001080055983e-19/(o[1]*o[10]*o[2]*o[3]*tau1)) + 1.44400475720615e-17/(o[10]*o[2]*o[3]*tau1)) + (1.01874413933128e-8 + 1.39398969845072e-9*o[6])/(o[1]*o[3]*tau1))))) + (0.00094368642146534 + o[5]*(0.00060003561586052 + (-0.000095322787813974 + o[1]*(8.8283690661692e-6 + 1.45389992595188e-15*o[1]*o[2]*o[3]))*tau1))/o[5]) + (-0.00028319080123804 + o[1]*(0.00060706301565874 + o[4]*(0.018990068218419 + tau1*(0.032529748770505 + (0.021841717175414 + 0.00005283835796993*o[1])*tau1))))/(o[3]*tau1);
              d := p/(data.RH2O*T*pi*gpi);
            end d1n;

            function d2n "Density in region 2 as function of p and T"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              output SI.Density d "Density";
            protected
              Real pi "Dimensionless pressure";
              Real tau "Dimensionless temperature";
              Real tau2 "Dimensionless temperature";
              Real gpi "Dimensionless Gibbs-derivative w.r.t. pi";
              Real[12] o "Auxiliary variables";
            algorithm
              pi := p/data.PSTAR2;
              tau := data.TSTAR2/T;
              tau2 := tau - 0.5;
              o[1] := tau2*tau2;
              o[2] := o[1]*tau2;
              o[3] := o[1]*o[1];
              o[4] := o[3]*o[3];
              o[5] := o[4]*o[4];
              o[6] := o[3]*o[4]*o[5]*tau2;
              o[7] := o[3]*o[4]*tau2;
              o[8] := o[1]*o[3]*o[4];
              o[9] := pi*pi;
              o[10] := o[9]*o[9];
              o[11] := o[3]*o[5]*tau2;
              o[12] := o[5]*o[5];
              gpi := (1. + pi*(-0.0017731742473213 + tau2*(-0.017834862292358 + tau2*(-0.045996013696365 + (-0.057581259083432 - 0.05032527872793*o[2])*tau2)) + pi*(tau2*(-0.000066065283340406 + (-0.0003789797503263 + o[1]*(-0.007878555448671 + o[2]*(-0.087594591301146 - 0.000053349095828174*o[6])))*tau2) + pi*(6.1445213076927e-8 + (1.31612001853305e-6 + o[1]*(-0.00009683303171571 + o[2]*(-0.0045101773626444 - 0.122004760687947*o[6])))*tau2 + pi*(tau2*(-3.15389238237468e-9 + (5.116287140914e-8 + 1.92901490874028e-6*tau2)*tau2) + pi*(0.0000114610381688305*o[1]*o[3]*tau2 + pi*(o[2]*(-1.00288598706366e-10 + o[7]*(-0.012702883392813 - 143.374451604624*o[1]*o[5]*tau2)) + pi*(-4.1341695026989e-17 + o[1]*o[4]*(-8.8352662293707e-6 - 0.272627897050173*o[8])*tau2 + pi*(o[4]*(9.0049690883672e-11 - 65.8490727183984*o[3]*o[4]*o[5]) + pi*(1.78287415218792e-7*o[7] + pi*(o[3]*(1.0406965210174e-18 + o[1]*(-1.0234747095929e-12 - 1.0018179379511e-8*o[3])*o[3]) + o[10]*o[9]*((-1.29412653835176e-9 + 1.71088510070544*o[11])*o[6] + o[9]*(-6.05920510335078*o[12]*o[4]*o[5]*tau2 + o[9]*(o[3]*o[5]*(1.78371690710842e-23 + o[1]*o[3]*o[4]*(6.1258633752464e-12 - 0.000084004935396416*o[7])*tau2) + pi*(-1.24017662339842e-24*o[11] + pi*(0.0000832192847496054*o[12]*o[3]*o[5]*tau2 + pi*(o[1]*o[4]*o[5]*(1.75410265428146e-27 + (1.32995316841867e-15 - 0.0000226487297378904*o[1]*o[5])*o[8])*pi - 2.93678005497663e-14*o[1]*o[12]*o[3]*tau2)))))))))))))))))/pi;
              d := p/(data.RH2O*T*pi*gpi);
            end d2n;

            function dhot1ofp "Density at upper temperature limit of region 1"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.Density d "Density";
            protected
              Real pi "Dimensionless pressure";
              Real pi1 "Dimensionless pressure";
              Real[4] o "Auxiliary variables";
            algorithm
              pi := p/data.PSTAR1;
              pi1 := 7.1 - pi;
              o[1] := pi1*pi1;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              o[4] := o[3]*o[3];
              d := 57.4756752485113/(0.0737412153522555 + 0.000102697173772229*o[1] + 1.99080616601101e-6*o[2] + 1.35549330686006e-17*o[2]*o[4] - 3.11228834832975e-19*o[1]*o[2]*o[4] - 7.02987180039442e-22*o[2]*o[3]*o[4] - 5.17859076694812e-23*o[1]*o[2]*o[3]*o[4] + 0.00145092247736023*pi1 + 0.0000114683182476084*o[1]*pi1 + 1.13217858826367e-8*o[1]*o[2]*pi1 + 3.29199117056433e-22*o[2]*o[3]*o[4]*pi1 + 2.73712834080283e-24*o[1]*o[2]*o[3]*o[4]*pi1);
            end dhot1ofp;

            function dupper1ofT "Density at upper pressure limit of region 1"
              extends Modelica.Icons.Function;
              input SI.Temperature T "Temperature (K)";
              output SI.Density d "Density";
            protected
              Real tau "Dimensionless temperature";
              Real[4] o "Auxiliary variables";
            algorithm
              tau := 1386.0/T;
              o[1] := tau*tau;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              o[4] := o[3]*o[3];
              d := 57.4756752485113/(2.24144616859917 + 40.9288231166229*o[1] + 106.47246463213*o[2] + 88.4481480270751*o[1]*o[2] + 31.3207272417546*o[3] + 5.47811738891798*o[1]*o[3] + 0.515626225030717*o[2]*o[3] + 0.0274905057899089*o[1]*o[2]*o[3] + 0.000853742979250503*o[4] + 0.0000155932210492199*o[1]*o[4] + 1.6621051480279e-7*o[2]*o[4] + 1.00606771839976e-9*o[1]*o[2]*o[4] + 3.27598951831994e-12*o[3]*o[4] + 5.20162317530099e-15*o[1]*o[3]*o[4] + 3.33501889800275e-18*o[2]*o[3]*o[4] + 5.50656040141221e-22*o[1]*o[2]*o[3]*o[4] - 13.5354267762204*tau - 78.3629702507642*o[1]*tau - 109.374479648652*o[2]*tau - 57.9035658513312*o[1]*o[2]*tau - 14.215347150565*o[3]*tau - 1.80906759985501*o[1]*o[3]*tau - 0.127542214693871*o[2]*o[3]*tau - 0.0051779458313163*o[1]*o[2]*o[3]*tau - 0.000123304142684848*o[4]*tau - 1.72405791469972e-6*o[1]*o[4]*tau - 1.39155695911655e-8*o[2]*o[4]*tau - 6.23333356847138e-11*o[1]*o[2]*o[4]*tau - 1.44056015732082e-13*o[3]*o[4]*tau - 1.50201626932938e-16*o[1]*o[3]*o[4]*tau - 5.34588682252967e-20*o[2]*o[3]*o[4]*tau - 2.73712834080283e-24*o[1]*o[2]*o[3]*o[4]*tau);
            end dupper1ofT;

            function hl_p_R4b "Explicit approximation of liquid specific enthalpy on the boundary between regions 4 and 3"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real x "Auxiliary variable";
            algorithm
// documentation of accuracy in notebook ~hubertus/props/IAPWS/R3Approx.nb
// boundary between region IVa and III
              x := Modelica.Math.acos(p/data.PCRIT);
              h := (1 + x*(-0.4945586958175176 + x*(1.346800016564904 + x*(-3.889388153209752 + x*(6.679385472887931 + x*(-6.75820241066552 + x*(3.558919744656498 + (-0.7179818554978939 - 0.0001152032945617821*x)*x)))))))*data.HCRIT;
            end hl_p_R4b;

            function hv_p_R4b "Explicit approximation of vapour specific enthalpy on the boundary between regions 4 and 3"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real x "Auxiliary variable";
            algorithm
// boundary between region IVa and III
              x := Modelica.Math.acos(p/data.PCRIT);
              h := (1 + x*(0.4880153718655694 + x*(0.2079670746250689 + x*(-6.084122698421623 + x*(25.08887602293532 + x*(-48.38215180269516 + x*(45.66489164833212 + (-16.98555442961553 + 0.0006616936460057691*x)*x)))))))*data.HCRIT;
            end hv_p_R4b;

            function sl_p_R4b "Explicit approximation of liquid specific entropy on the boundary between regions 4 and 3"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEntropy s "Specific entropy";
            protected
              Real x "Auxiliary variable";
            algorithm
// boundary between region IVa and III
              x := Modelica.Math.acos(p/data.PCRIT);
              s := (1 + x*(-0.36160692245648063 + x*(0.9962778630486647 + x*(-2.8595548144171103 + x*(4.906301159555333 + x*(-4.974092309614206 + x*(2.6249651699204457 + (-0.5319954375299023 - 0.00008064497431880644*x)*x)))))))*data.SCRIT;
            end sl_p_R4b;

            function sv_p_R4b "Explicit approximation of vapour specific entropy on the boundary between regions 4 and 3"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEntropy s "Specific entropy";
            protected
              Real x "Auxiliary variable";
            algorithm
// documentation of accuracy in notebook ~hubertus/props/IAPWS/R3Approx.nb
// boundary between region IVa and III
              x := Modelica.Math.acos(p/data.PCRIT);
              s := (1 + x*(0.35682641826674344 + x*(0.1642457027815487 + x*(-4.425350377422446 + x*(18.324477859983133 + x*(-35.338631625948665 + x*(33.36181025816282 + (-12.408711490585757 + 0.0004810049834109226*x)*x)))))))*data.SCRIT;
            end sv_p_R4b;

            function rhol_p_R4b "Explicit approximation of liquid density on the boundary between regions 4 and 3"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.Density dl "Liquid density";
            protected
              Real x "Auxiliary variable";
            algorithm
              if (p < data.PCRIT) then
                x := Modelica.Math.acos(p/data.PCRIT);
                dl := (1 + x*(1.903224079094824 + x*(-2.5314861802401123 + x*(-8.191449323843552 + x*(94.34196116778385 + x*(-369.3676833623383 + x*(796.6627910598293 + x*(-994.5385383600702 + x*(673.2581177021598 + (-191.43077336405156 + 0.00052536560808895*x)*x)))))))))*data.DCRIT;
              else
                dl := data.DCRIT;
              end if;
            end rhol_p_R4b;

            function rhov_p_R4b "Explicit approximation of vapour density on the boundary between regions 4 and 2"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.Density dv "Vapour density";
            protected
              Real x "Auxiliary variable";
            algorithm
              if (p < data.PCRIT) then
                x := Modelica.Math.acos(p/data.PCRIT);
                dv := (1 + x*(-1.8463850803362596 + x*(-1.1447872718878493 + x*(59.18702203076563 + x*(-403.5391431811611 + x*(1437.2007245332388 + x*(-3015.853540307519 + x*(3740.5790348670057 + x*(-2537.375817253895 + (725.8761975803782 - 0.0011151111658332337*x)*x)))))))))*data.DCRIT;
              else
                dv := data.DCRIT;
              end if;
            end rhov_p_R4b;

            function boilingcurve_p "Properties on the boiling curve"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output Common.IF97PhaseBoundaryProperties bpro "Property record";
            protected
              Common.GibbsDerivs g "Dimensionless Gibbs function and derivatives";
              Common.HelmholtzDerivs f "Dimensionless Helmholtz function and derivatives";
              SI.Pressure plim = min(p, data.PCRIT - 1e-7) "Pressure limited to critical pressure - epsilon";
            algorithm
              bpro.R_s := data.RH2O;
              bpro.T := Basic.tsat(plim);
              bpro.dpT := Basic.dptofT(bpro.T);
              bpro.region3boundary := bpro.T > data.TLIMIT1;
              if not bpro.region3boundary then
                g := Basic.g1(p, bpro.T);
                bpro.d := p/(bpro.R_s*bpro.T*g.pi*g.gpi);
                bpro.h := if p > plim then data.HCRIT else bpro.R_s*bpro.T*g.tau*g.gtau;
                bpro.s := g.R_s*(g.tau*g.gtau - g.g);
                bpro.cp := -bpro.R_s*g.tau*g.tau*g.gtautau;
                bpro.vt := bpro.R_s/p*(g.pi*g.gpi - g.tau*g.pi*g.gtaupi);
                bpro.vp := bpro.R_s*bpro.T/(p*p)*g.pi*g.pi*g.gpipi;
                bpro.pt := -p/bpro.T*(g.gpi - g.tau*g.gtaupi)/(g.gpipi*g.pi);
                bpro.pd := -bpro.R_s*bpro.T*g.gpi*g.gpi/(g.gpipi);
              else
                bpro.d := rhol_p_R4b(plim);
                f := Basic.f3(bpro.d, bpro.T);
                bpro.h := hl_p_R4b(plim);
// bpro.R_s*bpro.T*(f.tau*f.ftau + f.delta*f.fdelta);
                bpro.s := f.R_s*(f.tau*f.ftau - f.f);
                bpro.cv := bpro.R_s*(-f.tau*f.tau*f.ftautau);
                bpro.pt := bpro.R_s*bpro.d*f.delta*(f.fdelta - f.tau*f.fdeltatau);
                bpro.pd := bpro.R_s*bpro.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta);
              end if;
            end boilingcurve_p;

            function dewcurve_p "Properties on the dew curve"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output Common.IF97PhaseBoundaryProperties bpro "Property record";
            protected
              Common.GibbsDerivs g "Dimensionless Gibbs function and derivatives";
              Common.HelmholtzDerivs f "Dimensionless Helmholtz function and derivatives";
              SI.Pressure plim = min(p, data.PCRIT - 1e-7) "Pressure limited to critical pressure - epsilon";
            algorithm
              bpro.R_s := data.RH2O;
              bpro.T := Basic.tsat(plim);
              bpro.dpT := Basic.dptofT(bpro.T);
              bpro.region3boundary := bpro.T > data.TLIMIT1;
              if not bpro.region3boundary then
                g := Basic.g2(p, bpro.T);
                bpro.d := p/(bpro.R_s*bpro.T*g.pi*g.gpi);
                bpro.h := if p > plim then data.HCRIT else bpro.R_s*bpro.T*g.tau*g.gtau;
                bpro.s := g.R_s*(g.tau*g.gtau - g.g);
                bpro.cp := -bpro.R_s*g.tau*g.tau*g.gtautau;
                bpro.vt := bpro.R_s/p*(g.pi*g.gpi - g.tau*g.pi*g.gtaupi);
                bpro.vp := bpro.R_s*bpro.T/(p*p)*g.pi*g.pi*g.gpipi;
                bpro.pt := -p/bpro.T*(g.gpi - g.tau*g.gtaupi)/(g.gpipi*g.pi);
                bpro.pd := -bpro.R_s*bpro.T*g.gpi*g.gpi/(g.gpipi);
              else
                bpro.d := rhov_p_R4b(plim);
                f := Basic.f3(bpro.d, bpro.T);
                bpro.h := hv_p_R4b(plim);
// bpro.R_s*bpro.T*(f.tau*f.ftau + f.delta*f.fdelta);
                bpro.s := f.R_s*(f.tau*f.ftau - f.f);
                bpro.cv := bpro.R_s*(-f.tau*f.tau*f.ftautau);
                bpro.pt := bpro.R_s*bpro.d*f.delta*(f.fdelta - f.tau*f.fdeltatau);
                bpro.pd := bpro.R_s*bpro.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta);
              end if;
            end dewcurve_p;

            function hvl_p
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input Common.IF97PhaseBoundaryProperties bpro "Property record";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            algorithm
              h := bpro.h;
              annotation(
                derivative(noDerivative = bpro) = hvl_p_der,
                Inline = false,
                LateInline = true);
            end hvl_p;

            function hl_p "Liquid specific enthalpy on the boundary between regions 4 and 3 or 1"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            algorithm
              h := hvl_p(p, boilingcurve_p(p));
              annotation(
                Inline = true);
            end hl_p;

            function hv_p "Vapour specific enthalpy on the boundary between regions 4 and 3 or 2"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            algorithm
              h := hvl_p(p, dewcurve_p(p));
              annotation(
                Inline = true);
            end hv_p;

            function hvl_p_der "Derivative function for the specific enthalpy along the phase boundary"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input Common.IF97PhaseBoundaryProperties bpro "Property record";
              input Real p_der "Derivative of pressure";
              output Real h_der "Time derivative of specific enthalpy along the phase boundary";
            algorithm
              if bpro.region3boundary then
                h_der := ((bpro.d*bpro.pd - bpro.T*bpro.pt)*p_der + (bpro.T*bpro.pt*bpro.pt + bpro.d*bpro.d*bpro.pd*bpro.cv)/bpro.dpT*p_der)/(bpro.pd*bpro.d*bpro.d);
              else
                h_der := (1/bpro.d - bpro.T*bpro.vt)*p_der + bpro.cp/bpro.dpT*p_der;
              end if;
              annotation(
                Inline = true);
            end hvl_p_der;

            function rhovl_p
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input Common.IF97PhaseBoundaryProperties bpro "Property record";
              output SI.Density rho "Density";
            algorithm
              rho := bpro.d;
              annotation(
                derivative(noDerivative = bpro) = rhovl_p_der,
                Inline = false,
                LateInline = true);
            end rhovl_p;

            function rhol_p "Density of saturated water"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Saturation pressure";
              output SI.Density rho "Density of steam at the condensation point";
            algorithm
              rho := rhovl_p(p, boilingcurve_p(p));
              annotation(
                Inline = true);
            end rhol_p;

            function rhov_p "Density of saturated vapour"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Saturation pressure";
              output SI.Density rho "Density of steam at the condensation point";
            algorithm
              rho := rhovl_p(p, dewcurve_p(p));
              annotation(
                Inline = true);
            end rhov_p;

            function rhovl_p_der
              extends Modelica.Icons.Function;
              input SI.Pressure p "Saturation pressure";
              input Common.IF97PhaseBoundaryProperties bpro "Property record";
              input Real p_der "Derivative of pressure";
              output Real d_der "Time derivative of density along the phase boundary";
            algorithm
              d_der := if bpro.region3boundary then (p_der - bpro.pt*p_der/bpro.dpT)/bpro.pd else -bpro.d*bpro.d*(bpro.vp + bpro.vt/bpro.dpT)*p_der;
              annotation(
                Inline = true);
            end rhovl_p_der;

            function sl_p "Liquid specific entropy on the boundary between regions 4 and 3 or 1"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEntropy s "Specific entropy";
            protected
              SI.Temperature Tsat "Saturation temperature";
              SI.SpecificEnthalpy h "Specific enthalpy";
            algorithm
              if (p < data.PLIMIT4A) then
                Tsat := Basic.tsat(p);
                (h, s) := Isentropic.handsofpT1(p, Tsat);
              elseif (p < data.PCRIT) then
                s := sl_p_R4b(p);
              else
                s := data.SCRIT;
              end if;
            end sl_p;

            function sv_p "Vapour specific entropy on the boundary between regions 4 and 3 or 2"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.SpecificEntropy s "Specific entropy";
            protected
              SI.Temperature Tsat "Saturation temperature";
              SI.SpecificEnthalpy h "Specific enthalpy";
            algorithm
              if (p < data.PLIMIT4A) then
                Tsat := Basic.tsat(p);
                (h, s) := Isentropic.handsofpT2(p, Tsat);
              elseif (p < data.PCRIT) then
                s := sv_p_R4b(p);
              else
                s := data.SCRIT;
              end if;
            end sv_p;

            function rhol_T "Density of saturated water"
              extends Modelica.Icons.Function;
              input SI.Temperature T "Temperature";
              output SI.Density d "Density of water at the boiling point";
            protected
              SI.Pressure p "Saturation pressure";
            algorithm
              p := Basic.psat(T);
              if T < data.TLIMIT1 then
                d := d1n(p, T);
              elseif T < data.TCRIT then
                d := rhol_p_R4b(p);
              else
                d := data.DCRIT;
              end if;
            end rhol_T;

            function rhov_T "Density of saturated vapour"
              extends Modelica.Icons.Function;
              input SI.Temperature T "Temperature";
              output SI.Density d "Density of steam at the condensation point";
            protected
              SI.Pressure p "Saturation pressure";
            algorithm
// assert(T <= data.TCRIT,"input temperature has to be below the critical temperature");
              p := Basic.psat(T);
              if T < data.TLIMIT1 then
                d := d2n(p, T);
              elseif T < data.TCRIT then
                d := rhov_p_R4b(p);
              else
                d := data.DCRIT;
              end if;
            end rhov_T;

            function region_ph "Return the current region (valid values: 1,2,3,4,5) in IF97 for given pressure and specific enthalpy"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEnthalpy h "Specific enthalpy";
              input Integer phase = 0 "Phase: 2 for two-phase, 1 for one phase, 0 if not known";
              input Integer mode = 0 "Mode: 0 means check, otherwise assume region=mode";
              output Integer region "Region (valid values: 1,2,3,4,5) in IF97";
              // If mode is different from 0, no checking for the region is done and
              // the mode is assumed to be the correct region. This can be used to
              // implement e.g., water-only steam tables when mode == 1
            protected
              Boolean hsubcrit;
              SI.Temperature Ttest;
              constant Real[5] n = data.n;
              SI.SpecificEnthalpy hl "Bubble enthalpy";
              SI.SpecificEnthalpy hv "Dew enthalpy";
            algorithm
              if (mode <> 0) then
                region := mode;
              else
// check for regions 1, 2, 3 and 4
                hl := hl_p(p);
                hv := hv_p(p);
                if (phase == 2) then
                  region := 4;
                else
// phase == 1 or 0, now check if we are in the legal area
                  if (p < triple.ptriple) or (p > data.PLIMIT1) or (h < hlowerofp1(p)) or ((p < 10.0e6) and (h > hupperofp5(p))) or ((p >= 10.0e6) and (h > hupperofp2(p))) then
// outside of valid range
                    region := -1;
                  else
//region 5 and -1 check complete
                    hsubcrit := (h < data.HCRIT);
// simple precheck: very simple if pressure < PLIMIT4A
                    if (p < data.PLIMIT4A) then
// we can never be in region 3, so test for others
                      if hsubcrit then
                        if (phase == 1) then
                          region := 1;
                        else
                          if (h < Isentropic.hofpT1(p, Basic.tsat(p))) then
                            region := 1;
                          else
                            region := 4;
                          end if;
                        end if;
// external or internal phase check
                      else
                        if (h > hlowerofp5(p)) then
// check for region 5
                          if ((p < data.PLIMIT5) and (h < hupperofp5(p))) then
                            region := 5;
                          else
                            region := -2;
// pressure and specific enthalpy too high, but this should
                          end if;
// never happen
                        else
                          if (phase == 1) then
                            region := 2;
                          else
                            if (h > Isentropic.hofpT2(p, Basic.tsat(p))) then
                              region := 2;
                            else
                              region := 4;
                            end if;
                          end if;
// external or internal phase check
                        end if;
// tests for region 2 or 5
                      end if;
// tests for sub or supercritical
                    else
// the pressure is over data.PLIMIT4A
                      if hsubcrit then
// region 1 or 3 or 4
                        if h < hupperofp1(p) then
                          region := 1;
                        else
                          if h < hl or p > data.PCRIT then
                            region := 3;
                          else
                            region := 4;
                          end if;
                        end if;
// end of test for region 1, 3 or 4
                      else
// region 2, 3 or 4
                        if (h > hlowerofp2(p)) then
                          region := 2;
                        else
                          if h > hv or p > data.PCRIT then
                            region := 3;
                          else
                            region := 4;
                          end if;
                        end if;
// test for 2 and 3
                      end if;
// tests above PLIMIT4A
                    end if;
// above or below PLIMIT4A
                  end if;
// check for grand limits of p and h
                end if;
// all tests with phase == 1
              end if;
// mode was == 0
// assert(region > 0,"IF97 function called outside the valid range!");
            end region_ph;

            function region_ps "Return the current region (valid values: 1,2,3,4,5) in IF97 for given pressure and specific entropy"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              input Integer phase = 0 "Phase: 2 for two-phase, 1 for one phase, 0 if unknown";
              input Integer mode = 0 "Mode: 0 means check, otherwise assume region=mode";
              output Integer region "Region (valid values: 1,2,3,4,5) in IF97";
              //  If mode is different from 0, no checking for the region is done and
              //    the mode is assumed to be the correct region. This can be used to
              //    implement e.g., water-only steam tables when mode == 1
            protected
              Boolean ssubcrit;
              SI.Temperature Ttest;
              constant Real[5] n = data.n;
              SI.SpecificEntropy sl "Bubble entropy";
              SI.SpecificEntropy sv "Dew entropy";
            algorithm
              if (mode <> 0) then
                region := mode;
              else
// check for regions 1, 2, 3, and 4
                sl := sl_p(p);
                sv := sv_p(p);
// check all cases two-phase
                if (phase == 2) or (phase == 0 and s > sl and s < sv and p < data.PCRIT) then
                  region := 4;
                else
// phase == 1
                  region := 0;
                  if (p < triple.ptriple) then
                    region := -2;
                  end if;
                  if (p > data.PLIMIT1) then
                    region := -3;
                  end if;
                  if ((p < 10.0e6) and (s > supperofp5(p))) then
                    region := -5;
                  end if;
                  if ((p >= 10.0e6) and (s > supperofp2(p))) then
                    region := -6;
                  end if;
                  if region < 0 then
                    assert(false, "Region computation from p and s failed: function called outside the legal region");
                  else
                    ssubcrit := (s < data.SCRIT);
// simple precheck: very simple if pressure < PLIMIT4A
                    if (p < data.PLIMIT4A) then
// we can never be in region 3, so test for 1 and 2
                      if ssubcrit then
                        region := 1;
                      else
                        if (s > slowerofp5(p)) then
// check for region 5
                          if ((p < data.PLIMIT5) and (s < supperofp5(p))) then
                            region := 5;
                          else
                            region := -1;
// pressure and specific entropy too high, should never happen!
                          end if;
                        else
                          region := 2;
                        end if;
// tests for region 2 or 5
                      end if;
// tests for sub or supercritical
                    else
// the pressure is over data.PLIMIT4A
                      if ssubcrit then
// region 1 or 3
                        if s < supperofp1(p) then
                          region := 1;
                        else
                          if s < sl or p > data.PCRIT then
                            region := 3;
                          else
                            region := 4;
                          end if;
                        end if;
// test for region 1, 3 or 4
                      else
// region 2, 3 or 4
                        if (s > slowerofp2(p)) then
                          region := 2;
                        else
                          if s > sv or p > data.PCRIT then
                            region := 3;
                          else
                            region := 4;
                          end if;
                        end if;
// test for 2,3 and 4
                      end if;
// tests above PLIMIT4A
                    end if;
// above or below PLIMIT4A
                  end if;
// grand test for limits of p and s
                end if;
// all tests with phase == 1
              end if;
// mode was == 0
            end region_ps;

            function region_pT "Return the current region (valid values: 1,2,3,5) in IF97, given pressure and temperature"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              input Integer mode = 0 "Mode: 0 means check, otherwise assume region=mode";
              output Integer region "Region (valid values: 1,2,3,5) in IF97, region 4 is impossible!";
            algorithm
              if (mode <> 0) then
                region := mode;
              else
                if p < data.PLIMIT4A then
//test for regions 1,2,5
                  if T > data.TLIMIT2 then
                    region := 5;
                  elseif T > Basic.tsat(p) then
                    region := 2;
                  else
                    region := 1;
                  end if;
                else
//test for regions 1,2,3
                  if T < data.TLIMIT1 then
                    region := 1;
                  elseif T < boundary23ofp(p) then
                    region := 3;
                  else
                    region := 2;
                  end if;
                end if;
              end if;
// mode was == 0
            end region_pT;

            function region_dT "Return the current region (valid values: 1,2,3,4,5) in IF97, given density and temperature"
              extends Modelica.Icons.Function;
              input SI.Density d "Density";
              input SI.Temperature T "Temperature (K)";
              input Integer phase = 0 "Phase: 2 for two-phase, 1 for one phase, 0 if not known";
              input Integer mode = 0 "Mode: 0 means check, otherwise assume region=mode";
              output Integer region "(valid values: 1,2,3,4,5) in IF97";
            protected
              Boolean Tovercrit "Flag if overcritical temperature";
              SI.Pressure p23 "Pressure needed to know if region 2 or 3";
            algorithm
              Tovercrit := T > data.TCRIT;
              if (mode <> 0) then
                region := mode;
              else
                p23 := boundary23ofT(T);
                if T > data.TLIMIT2 then
                  if d < 20.5655874106483 then
// check for the density in the upper corner of validity!
                    region := 5;
                  else
                    assert(false, "Out of valid region for IF97, pressure above region 5!");
                  end if;
                elseif Tovercrit then
//check for regions 1, 2 or 3
                  if d > d2n(p23, T) and T > data.TLIMIT1 then
                    region := 3;
                  elseif T < data.TLIMIT1 then
                    region := 1;
                  else
// d  < d2n(p23, T) and T > data.TLIMIT1
                    region := 2;
                  end if;
// below critical, check for regions 1, 2, 3 or 4
                elseif (d > rhol_T(T)) then
// either 1 or 3
                  if T < data.TLIMIT1 then
                    region := 1;
                  else
                    region := 3;
                  end if;
                elseif (d < rhov_T(T)) then
// not liquid, not 2-phase, and not region 5, so either 2 or 3 or illegal
                  if (d > d2n(p23, T) and T > data.TLIMIT1) then
                    region := 3;
                  else
                    region := 2;
                  end if;
                else
                  region := 4;
                end if;
              end if;
            end region_dT;

            function hvl_dp "Derivative function for the specific enthalpy along the phase boundary"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input Common.IF97PhaseBoundaryProperties bpro "Property record";
              output Real dh_dp "Derivative of specific enthalpy along the phase boundary";
            algorithm
              if bpro.region3boundary then
                dh_dp := ((bpro.d*bpro.pd - bpro.T*bpro.pt) + (bpro.T*bpro.pt*bpro.pt + bpro.d*bpro.d*bpro.pd*bpro.cv)/bpro.dpT)/(bpro.pd*bpro.d*bpro.d);
              else
                dh_dp := (1/bpro.d - bpro.T*bpro.vt) + bpro.cp/bpro.dpT;
              end if;
            end hvl_dp;

            function dhl_dp "Derivative of liquid specific enthalpy on the boundary between regions 4 and 3 or 1 w.r.t. pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.DerEnthalpyByPressure dh_dp "Specific enthalpy derivative w.r.t. pressure";
            algorithm
              dh_dp := hvl_dp(p, boilingcurve_p(p));
              annotation(
                Inline = true);
            end dhl_dp;

            function dhv_dp "Derivative of vapour specific enthalpy on the boundary between regions 4 and 3 or 1 w.r.t. pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.DerEnthalpyByPressure dh_dp "Specific enthalpy derivative w.r.t. pressure";
            algorithm
              dh_dp := hvl_dp(p, dewcurve_p(p));
              annotation(
                Inline = true);
            end dhv_dp;

            function drhovl_dp
              extends Modelica.Icons.Function;
              input SI.Pressure p "Saturation pressure";
              input Common.IF97PhaseBoundaryProperties bpro "Property record";
              output Real dd_dp(unit = "kg/(m3.Pa)") "Derivative of density along the phase boundary";
            algorithm
              dd_dp := if bpro.region3boundary then (1.0 - bpro.pt/bpro.dpT)/bpro.pd else -bpro.d*bpro.d*(bpro.vp + bpro.vt/bpro.dpT);
              annotation(
                Inline = true);
            end drhovl_dp;

            function drhol_dp "Derivative of density of saturated water w.r.t. pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Saturation pressure";
              output SI.DerDensityByPressure dd_dp "Derivative of density of water at the boiling point";
            algorithm
              dd_dp := drhovl_dp(p, boilingcurve_p(p));
              annotation(
                Inline = true);
            end drhol_dp;

            function drhov_dp "Derivative of density of saturated steam w.r.t. pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Saturation pressure";
              output SI.DerDensityByPressure dd_dp "Derivative of density of water at the boiling point";
            algorithm
              dd_dp := drhovl_dp(p, dewcurve_p(p));
              annotation(
                Inline = true);
            end drhov_dp;
            annotation(
              Documentation(info = "<html>
<h4>Package description</h4>
<p>
Package <strong>Regions</strong> contains a large number of auxiliary functions which are needed to compute the current region
of the IAPWS/IF97 for a given pair of input variables as quickly as possible. The focus of this implementation was on
computational efficiency, not on compact code. Many of the function values calculated in these functions could be obtained
using the fundamental functions of IAPWS/IF97, but with considerable overhead. If the region of IAPWS/IF97 is known in advance,
the input variable mode can be set to the region, then the somewhat costly region checks are omitted.
The checking for the phase has to be done outside the region functions because many properties are not
differentiable at the region boundary. If the input phase is 2, the output region will be set to 4 immediately.
</p>

<h4>Package contents</h4>
<p>
The main 4 functions in this package are the functions returning the appropriate region for two input variables.
</p>
<ul>
  <li>
    Function <strong>region_ph</strong> compute the region of IAPWS/IF97 for
    input pair pressure and specific enthalpy.
  </li>
  <li>
    Function <strong>region_ps</strong> compute the region of IAPWS/IF97 for
    input pair pressure and specific entropy.
  </li>
  <li>
    Function <strong>region_dT</strong> compute the region of IAPWS/IF97 for
    input pair density and temperature.
  </li>
  <li>
    Function <strong>region_pT</strong> compute the region of IAPWS/IF97 for
    input pair pressure and temperature (only in phase region).
  </li>
</ul>
<p>
In addition, functions of the boiling and condensation curves compute the specific enthalpy, specific entropy, or density on these
curves. The functions for the saturation pressure and temperature are included in the package <strong>Basic</strong> because they are part of
the original <a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/IF97.pdf\">IAPWS/IF97 standards document</a>.
These functions are also aliased to be used directly from package <strong>Water</strong>.
</p>
<ul>
  <li>
    Function <strong>hl_p</strong> computes the liquid specific enthalpy as a function of pressure. For overcritical pressures,
    the critical specific enthalpy is returned. An approximation is used for temperatures > 623.15 K.
  </li>
  <li>
    Function <strong>hv_p</strong> computes the vapour specific enthalpy as a function of pressure. For overcritical pressures,
    the critical specific enthalpy is returned. An approximation is used for temperatures > 623.15 K.
  </li>
  <li>
    Function <strong>sl_p</strong> computes the liquid specific entropy as a function of pressure. For overcritical pressures,
    the critical specific entropy is returned. An approximation is used for temperatures > 623.15 K.
  </li>
  <li>
    Function <strong>sv_p</strong> computes the vapour  specific entropy as a function of pressure. For overcritical pressures,
    the critical specific entropy is returned. An approximation is used for temperatures > 623.15 K.
  </li>
  <li>
    Function <strong>rhol_T</strong> computes the liquid density as a function of temperature. For overcritical temperatures,
    the critical density is returned. An approximation is used for temperatures > 623.15 K.
  </li>
  <li>
    Function <strong>rhol_T</strong> computes the vapour density as a function of temperature. For overcritical temperatures,
    the critical density is returned. An approximation is used for temperatures > 623.15 K.
  </li>
</ul>
<p>
All other functions are auxiliary functions called from the region functions to check a specific boundary.
</p>
<ul>
  <li>
    Function <strong>boundary23ofT</strong> computes the boundary pressure between
    regions 2 and 3 (input temperature).
  </li>
  <li>
    Function <strong>boundary23ofp</strong> computes the boundary temperature between
    regions 2 and 3 (input pressure).
  </li>
  <li>
    Function <strong>hlowerofp5</strong> computes the lower specific enthalpy limit
    of region 5 (input p, T=1073.15 K).
  </li>
  <li>
    Function <strong>hupperofp5</strong> computes the upper specific enthalpy limit
    of region 5 (input p, T=2273.15 K).
  </li>
  <li>
    Function <strong>slowerofp5</strong> computes the lower specific entropy limit
    of region 5 (input p, T=1073.15 K).
  </li>
  <li>
    Function <strong>supperofp5</strong> computes the upper specific entropy limit
    of region 5 (input p, T=2273.15 K).
  </li>
  <li>
    Function <strong>hlowerofp1</strong> computes the lower specific enthalpy limit
    of region 1 (input p, T=273.15 K).
  </li>
  <li>
    Function <strong>hupperofp1</strong> computes the upper specific enthalpy limit
    of region 1 (input p, T=623.15 K).
  </li>
  <li>
    Function <strong>slowerofp1</strong> computes the lower specific entropy limit
    of region 1 (input p, T=273.15 K).
  </li>
  <li>
    Function <strong>supperofp1</strong> computes the upper specific entropy limit
    of region 1 (input p, T=623.15 K).
  </li>
  <li>
    Function <strong>hlowerofp2</strong> computes the lower specific enthalpy limit
    of region 2 (input p, T=623.15 K).
  </li>
  <li>
    Function <strong>hupperofp2</strong> computes the upper specific enthalpy limit
    of region 2 (input p, T=1073.15 K).
  </li>
  <li>
    Function <strong>slowerofp2</strong> computes the lower specific entropy limit
    of region 2 (input p, T=623.15 K).
  </li>
  <li>
    Function <strong>supperofp2</strong> computes the upper specific entropy limit
    of region 2 (input p, T=1073.15 K).
  </li>
  <li>
    Function <strong>d1n</strong> computes the density in region 1 as function
    of pressure and temperature.
  </li>
  <li>
    Function <strong>d2n</strong> computes the density in region 2 as function
    of pressure and temperature.
  </li>
  <li>
    Function <strong>dhot1ofp</strong> computes the hot density limit of
    region 1 (input p, T=623.15 K).
  </li>
  <li>
    Function <strong>dupper1ofT</strong>computes the high pressure density limit
    of region 1 (input T, p=100MPa).
  </li>
  <li>
    Function <strong>hl_p_R4b</strong> computes a high accuracy approximation to
    the liquid enthalpy for temperatures > 623.15 K (input p).
  </li>
  <li>
    Function <strong>hv_p_R4b</strong> computes a high accuracy approximation to
    the vapour enthalpy for temperatures > 623.15 K (input p).
  </li>
  <li>
    Function <strong>sl_p_R4b</strong> computes a high accuracy approximation to
    the liquid entropy for temperatures > 623.15 K (input p).
  </li>
  <li>
    Function <strong>sv_p_R4b</strong> computes a high accuracy approximation to
    the vapour entropy for temperatures > 623.15 K (input p).
  </li>
  <li>
    Function <strong>rhol_p_R4b</strong> computes a high accuracy approximation
    to the liquid density for temperatures > 623.15 K (input p).
  </li>
  <li>
    Function <strong>rhov_p_R4b</strong> computes a high accuracy approximation
    to the vapour density for temperatures > 623.15 K (input p).
  </li>
</ul>

<h4>Version Info and Revision history</h4>
<ul>
  <li>
    First implemented: <em>July, 2000</em>
    by Hubertus Tummescheit
  </li>
</ul>
<address>
Authors: Hubertus Tummescheit, Jonas Eborn and Falko Jens Wagner<br>
Modelon AB<br>
Ideon Science Park<br>
SE-22370 Lund, Sweden<br>
</address>
<ul>
  <li>Initial version: July 2000</li>
  <li>Revised and extended for inclusion in Modelica.Thermal: December 2002</li>
</ul>
</html>"));
          end Regions;

          //===================================================================
          //                      Base functions
          //===================================================================

          package Basic "Base functions as described in IAWPS/IF97"
            extends Modelica.Icons.FunctionsPackage;

            function g1 "Gibbs function for region 1: g(p,T)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              output Modelica.Media.Common.GibbsDerivs g "Dimensionless Gibbs function and derivatives w.r.t. pi and tau";
            protected
              Real pi1 "Dimensionless pressure";
              Real tau1 "Dimensionless temperature";
              Real[45] o "Vector of auxiliary variables";
              Real pl "Auxiliary variable";
            algorithm
              pl := min(p, data.PCRIT - 1);
              assert(p > triple.ptriple, "IF97 medium function g1 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              assert(p <= 100.0e6, "IF97 medium function g1: the input pressure (= " + String(p) + " Pa) is higher than 100 MPa");
              assert(T >= 273.15, "IF97 medium function g1: the temperature (= " + String(T) + " K) is lower than 273.15 K!");
              g.p := p;
              g.T := T;
              g.R_s := data.RH2O;
              g.pi := p/data.PSTAR1;
              g.tau := data.TSTAR1/T;
              pi1 := 7.1000000000000 - g.pi;
              tau1 := -1.22200000000000 + g.tau;
              o[1] := tau1*tau1;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              o[4] := o[3]*tau1;
              o[5] := 1/o[4];
              o[6] := o[1]*o[2];
              o[7] := o[1]*tau1;
              o[8] := 1/o[7];
              o[9] := o[1]*o[2]*o[3];
              o[10] := 1/o[2];
              o[11] := o[2]*tau1;
              o[12] := 1/o[11];
              o[13] := o[2]*o[3];
              o[14] := 1/o[3];
              o[15] := pi1*pi1;
              o[16] := o[15]*pi1;
              o[17] := o[15]*o[15];
              o[18] := o[17]*o[17];
              o[19] := o[17]*o[18]*pi1;
              o[20] := o[15]*o[17];
              o[21] := o[3]*o[3];
              o[22] := o[21]*o[21];
              o[23] := o[22]*o[3]*tau1;
              o[24] := 1/o[23];
              o[25] := o[22]*o[3];
              o[26] := 1/o[25];
              o[27] := o[1]*o[2]*o[22]*tau1;
              o[28] := 1/o[27];
              o[29] := o[1]*o[2]*o[22];
              o[30] := 1/o[29];
              o[31] := o[1]*o[2]*o[21]*o[3]*tau1;
              o[32] := 1/o[31];
              o[33] := o[2]*o[21]*o[3]*tau1;
              o[34] := 1/o[33];
              o[35] := o[1]*o[3]*tau1;
              o[36] := 1/o[35];
              o[37] := o[1]*o[3];
              o[38] := 1/o[37];
              o[39] := 1/o[6];
              o[40] := o[1]*o[22]*o[3];
              o[41] := 1/o[40];
              o[42] := 1/o[22];
              o[43] := o[1]*o[2]*o[21]*o[3];
              o[44] := 1/o[43];
              o[45] := 1/o[13];
              g.g := pi1*(pi1*(pi1*(o[10]*(-0.000031679644845054 + o[2]*(-2.82707979853120e-6 - 8.5205128120103e-10*o[6])) + pi1*(o[12]*(-2.24252819080000e-6 + (-6.5171222895601e-7 - 1.43417299379240e-13*o[13])*o[7]) + pi1*(-4.0516996860117e-7*o[14] + o[16]*((-1.27343017416410e-9 - 1.74248712306340e-10*o[11])*o[36] + o[19]*(-6.8762131295531e-19*o[34] + o[15]*(1.44783078285210e-20*o[32] + o[20]*(2.63357816627950e-23*o[30] + pi1*(-1.19476226400710e-23*o[28] + pi1*(1.82280945814040e-24*o[26] - 9.3537087292458e-26*o[24]*pi1))))))))) + o[8]*(-0.00047184321073267 + o[7]*(-0.000300017807930260 + (0.000047661393906987 + o[1]*(-4.4141845330846e-6 - 7.2694996297594e-16*o[9]))*tau1))) + o[5]*(0.000283190801238040 + o[1]*(-0.00060706301565874 + o[6]*(-0.0189900682184190 + tau1*(-0.032529748770505 + (-0.0218417171754140 - 0.000052838357969930*o[1])*tau1))))) + (0.146329712131670 + tau1*(-0.84548187169114 + tau1*(-3.7563603672040 + tau1*(3.3855169168385 + tau1*(-0.95791963387872 + tau1*(0.157720385132280 + (-0.0166164171995010 + 0.00081214629983568*tau1)*tau1))))))/o[1];
              g.gpi := pi1*(pi1*(o[10]*(0.000095038934535162 + o[2]*(8.4812393955936e-6 + 2.55615384360309e-9*o[6])) + pi1*(o[12]*(8.9701127632000e-6 + (2.60684891582404e-6 + 5.7366919751696e-13*o[13])*o[7]) + pi1*(2.02584984300585e-6*o[14] + o[16]*((1.01874413933128e-8 + 1.39398969845072e-9*o[11])*o[36] + o[19]*(1.44400475720615e-17*o[34] + o[15]*(-3.3300108005598e-19*o[32] + o[20]*(-7.6373766822106e-22*o[30] + pi1*(3.5842867920213e-22*o[28] + pi1*(-5.6507093202352e-23*o[26] + 2.99318679335866e-24*o[24]*pi1))))))))) + o[8]*(0.00094368642146534 + o[7]*(0.00060003561586052 + (-0.000095322787813974 + o[1]*(8.8283690661692e-6 + 1.45389992595188e-15*o[9]))*tau1))) + o[5]*(-0.000283190801238040 + o[1]*(0.00060706301565874 + o[6]*(0.0189900682184190 + tau1*(0.032529748770505 + (0.0218417171754140 + 0.000052838357969930*o[1])*tau1))));
              g.gpipi := pi1*(o[10]*(-0.000190077869070324 + o[2]*(-0.0000169624787911872 - 5.1123076872062e-9*o[6])) + pi1*(o[12]*(-0.0000269103382896000 + (-7.8205467474721e-6 - 1.72100759255088e-12*o[13])*o[7]) + pi1*(-8.1033993720234e-6*o[14] + o[16]*((-7.1312089753190e-8 - 9.7579278891550e-9*o[11])*o[36] + o[19]*(-2.88800951441230e-16*o[34] + o[15]*(7.3260237612316e-18*o[32] + o[20]*(2.13846547101895e-20*o[30] + pi1*(-1.03944316968618e-20*o[28] + pi1*(1.69521279607057e-21*o[26] - 9.2788790594118e-23*o[24]*pi1))))))))) + o[8]*(-0.00094368642146534 + o[7]*(-0.00060003561586052 + (0.000095322787813974 + o[1]*(-8.8283690661692e-6 - 1.45389992595188e-15*o[9]))*tau1));
              g.gtau := pi1*(o[38]*(-0.00254871721114236 + o[1]*(0.0042494411096112 + (0.0189900682184190 + (-0.0218417171754140 - 0.000158515073909790*o[1])*o[1])*o[6])) + pi1*(o[10]*(0.00141552963219801 + o[2]*(0.000047661393906987 + o[1]*(-0.0000132425535992538 - 1.23581493705910e-14*o[9]))) + pi1*(o[12]*(0.000126718579380216 - 5.1123076872062e-9*o[37]) + pi1*(o[39]*(0.0000112126409540000 + (1.30342445791202e-6 - 1.43417299379240e-12*o[13])*o[7]) + pi1*(3.2413597488094e-6*o[5] + o[16]*((1.40077319158051e-8 + 1.04549227383804e-9*o[11])*o[45] + o[19]*(1.99410180757040e-17*o[44] + o[15]*(-4.4882754268415e-19*o[42] + o[20]*(-1.00075970318621e-21*o[28] + pi1*(4.6595728296277e-22*o[26] + pi1*(-7.2912378325616e-23*o[24] + 3.8350205789908e-24*o[41]*pi1))))))))))) + o[8]*(-0.292659424263340 + tau1*(0.84548187169114 + o[1]*(3.3855169168385 + tau1*(-1.91583926775744 + tau1*(0.47316115539684 + (-0.066465668798004 + 0.0040607314991784*tau1)*tau1)))));
              g.gtautau := pi1*(o[36]*(0.0254871721114236 + o[1]*(-0.033995528876889 + (-0.037980136436838 - 0.00031703014781958*o[2])*o[6])) + pi1*(o[12]*(-0.0056621185287920 + o[6]*(-0.0000264851071985076 - 1.97730389929456e-13*o[9])) + pi1*((-0.00063359289690108 - 2.55615384360309e-8*o[37])*o[39] + pi1*(pi1*(-0.0000291722377392842*o[38] + o[16]*(o[19]*(-5.9823054227112e-16*o[32] + o[15]*(o[20]*(3.9029628424262e-20*o[26] + pi1*(-1.86382913185108e-20*o[24] + pi1*(2.98940751135026e-21*o[41] - (1.61070864317613e-22*pi1)/(o[1]*o[22]*o[3]*tau1)))) + 1.43624813658928e-17/(o[22]*tau1))) + (-1.68092782989661e-7 - 7.3184459168663e-9*o[11])/(o[2]*o[3]*tau1))) + (-0.000067275845724000 + (-3.9102733737361e-6 - 1.29075569441316e-11*o[13])*o[7])/(o[1]*o[2]*tau1))))) + o[10]*(0.87797827279002 + tau1*(-1.69096374338228 + o[7]*(-1.91583926775744 + tau1*(0.94632231079368 + (-0.199397006394012 + 0.0162429259967136*tau1)*tau1))));
              g.gtaupi := o[38]*(0.00254871721114236 + o[1]*(-0.0042494411096112 + (-0.0189900682184190 + (0.0218417171754140 + 0.000158515073909790*o[1])*o[1])*o[6])) + pi1*(o[10]*(-0.00283105926439602 + o[2]*(-0.000095322787813974 + o[1]*(0.0000264851071985076 + 2.47162987411820e-14*o[9]))) + pi1*(o[12]*(-0.00038015573814065 + 1.53369230616185e-8*o[37]) + pi1*(o[39]*(-0.000044850563816000 + (-5.2136978316481e-6 + 5.7366919751696e-12*o[13])*o[7]) + pi1*(-0.0000162067987440468*o[5] + o[16]*((-1.12061855326441e-7 - 8.3639381907043e-9*o[11])*o[45] + o[19]*(-4.1876137958978e-16*o[44] + o[15]*(1.03230334817355e-17*o[42] + o[20]*(2.90220313924001e-20*o[28] + pi1*(-1.39787184888831e-20*o[26] + pi1*(2.26028372809410e-21*o[24] - 1.22720658527705e-22*o[41]*pi1))))))))));
            end g1;

            function g2 "Gibbs function for region 2: g(p,T)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              input Boolean checkLimits = true "Check if inputs p,T are in region of validity";
              output Modelica.Media.Common.GibbsDerivs g "Dimensionless Gibbs function and derivatives w.r.t. pi and tau";
            protected
              Real tau2 "Dimensionless temperature";
              Real[55] o "Vector of auxiliary variables";
            algorithm
              g.p := p;
              g.T := T;
              g.R_s := data.RH2O;
              if checkLimits then
                assert(p > 0.0, "IF97 medium function g2 called with too low pressure\n" + "p = " + String(p) + " Pa <= 0.0 Pa");
                assert(p <= 100.0e6, "IF97 medium function g2: the input pressure (= " + String(p) + " Pa) is higher than 100 MPa");
                assert(T >= 273.15, "IF97 medium function g2: the temperature (= " + String(T) + " K) is lower than 273.15 K!");
                assert(T <= 1073.15, "IF97 medium function g2: the input temperature (= " + String(T) + " K) is higher than the limit of 1073.15 K");
              end if;
              g.pi := p/data.PSTAR2;
              g.tau := data.TSTAR2/T;
              tau2 := -0.5 + g.tau;
              o[1] := tau2*tau2;
              o[2] := o[1]*tau2;
              o[3] := -0.050325278727930*o[2];
              o[4] := -0.057581259083432 + o[3];
              o[5] := o[4]*tau2;
              o[6] := -0.045996013696365 + o[5];
              o[7] := o[6]*tau2;
              o[8] := -0.0178348622923580 + o[7];
              o[9] := o[8]*tau2;
              o[10] := o[1]*o[1];
              o[11] := o[10]*o[10];
              o[12] := o[11]*o[11];
              o[13] := o[10]*o[11]*o[12]*tau2;
              o[14] := o[1]*o[10]*tau2;
              o[15] := o[10]*o[11]*tau2;
              o[16] := o[1]*o[12]*tau2;
              o[17] := o[1]*o[11]*tau2;
              o[18] := o[1]*o[10]*o[11];
              o[19] := o[10]*o[11]*o[12];
              o[20] := o[1]*o[10];
              o[21] := g.pi*g.pi;
              o[22] := o[21]*o[21];
              o[23] := o[21]*o[22];
              o[24] := o[10]*o[12]*tau2;
              o[25] := o[12]*o[12];
              o[26] := o[11]*o[12]*o[25]*tau2;
              o[27] := o[10]*o[12];
              o[28] := o[1]*o[10]*o[11]*tau2;
              o[29] := o[10]*o[12]*o[25]*tau2;
              o[30] := o[1]*o[10]*o[25]*tau2;
              o[31] := o[1]*o[11]*o[12];
              o[32] := o[1]*o[12];
              o[33] := g.tau*g.tau;
              o[34] := o[33]*o[33];
              o[35] := -0.000053349095828174*o[13];
              o[36] := -0.087594591301146 + o[35];
              o[37] := o[2]*o[36];
              o[38] := -0.0078785554486710 + o[37];
              o[39] := o[1]*o[38];
              o[40] := -0.00037897975032630 + o[39];
              o[41] := o[40]*tau2;
              o[42] := -0.000066065283340406 + o[41];
              o[43] := o[42]*tau2;
              o[44] := 5.7870447262208e-6*tau2;
              o[45] := -0.301951672367580*o[2];
              o[46] := -0.172743777250296 + o[45];
              o[47] := o[46]*tau2;
              o[48] := -0.091992027392730 + o[47];
              o[49] := o[48]*tau2;
              o[50] := o[1]*o[11];
              o[51] := o[10]*o[11];
              o[52] := o[11]*o[12]*o[25];
              o[53] := o[10]*o[12]*o[25];
              o[54] := o[1]*o[10]*o[25];
              o[55] := o[11]*o[12]*tau2;
              g.g := g.pi*(-0.00177317424732130 + o[9] + g.pi*(tau2*(-0.000033032641670203 + (-0.000189489875163150 + o[1]*(-0.0039392777243355 + (-0.043797295650573 - 0.0000266745479140870*o[13])*o[2]))*tau2) + g.pi*(2.04817376923090e-8 + (4.3870667284435e-7 + o[1]*(-0.000032277677238570 + (-0.00150339245421480 - 0.040668253562649*o[13])*o[2]))*tau2 + g.pi*(g.pi*(2.29220763376610e-6*o[14] + g.pi*((-1.67147664510610e-11 + o[15]*(-0.00211714723213550 - 23.8957419341040*o[16]))*o[2] + g.pi*(-5.9059564324270e-18 + o[17]*(-1.26218088991010e-6 - 0.038946842435739*o[18]) + g.pi*(o[11]*(1.12562113604590e-11 - 8.2311340897998*o[19]) + g.pi*(1.98097128020880e-8*o[15] + g.pi*(o[10]*(1.04069652101740e-19 + (-1.02347470959290e-13 - 1.00181793795110e-9*o[10])*o[20]) + o[23]*(o[13]*(-8.0882908646985e-11 + 0.106930318794090*o[24]) + o[21]*(-0.33662250574171*o[26] + o[21]*(o[27]*(8.9185845355421e-25 + (3.06293168762320e-13 - 4.2002467698208e-6*o[15])*o[28]) + g.pi*(-5.9056029685639e-26*o[24] + g.pi*(3.7826947613457e-6*o[29] + g.pi*(-1.27686089346810e-15*o[30] + o[31]*(7.3087610595061e-29 + o[18]*(5.5414715350778e-17 - 9.4369707241210e-7*o[32]))*g.pi)))))))))))) + tau2*(-7.8847309559367e-10 + (1.27907178522850e-8 + 4.8225372718507e-7*tau2)*tau2))))) + (-0.0056087911830200 + g.tau*(0.071452738814550 + g.tau*(-0.40710498239280 + g.tau*(1.42408197144400 + g.tau*(-4.3839511194500 + g.tau*(-9.6927686002170 + g.tau*(10.0866556801800 + (-0.284086326077200 + 0.0212684635330700*g.tau)*g.tau) + Modelica.Math.log(g.pi)))))))/(o[34]*g.tau);
              g.gpi := (1.00000000000000 + g.pi*(-0.00177317424732130 + o[9] + g.pi*(o[43] + g.pi*(6.1445213076927e-8 + (1.31612001853305e-6 + o[1]*(-0.000096833031715710 + (-0.0045101773626444 - 0.122004760687947*o[13])*o[2]))*tau2 + g.pi*(g.pi*(0.0000114610381688305*o[14] + g.pi*((-1.00288598706366e-10 + o[15]*(-0.0127028833928130 - 143.374451604624*o[16]))*o[2] + g.pi*(-4.1341695026989e-17 + o[17]*(-8.8352662293707e-6 - 0.272627897050173*o[18]) + g.pi*(o[11]*(9.0049690883672e-11 - 65.849072718398*o[19]) + g.pi*(1.78287415218792e-7*o[15] + g.pi*(o[10]*(1.04069652101740e-18 + (-1.02347470959290e-12 - 1.00181793795110e-8*o[10])*o[20]) + o[23]*(o[13]*(-1.29412653835176e-9 + 1.71088510070544*o[24]) + o[21]*(-6.0592051033508*o[26] + o[21]*(o[27]*(1.78371690710842e-23 + (6.1258633752464e-12 - 0.000084004935396416*o[15])*o[28]) + g.pi*(-1.24017662339842e-24*o[24] + g.pi*(0.000083219284749605*o[29] + g.pi*(-2.93678005497663e-14*o[30] + o[31]*(1.75410265428146e-27 + o[18]*(1.32995316841867e-15 - 0.0000226487297378904*o[32]))*g.pi)))))))))))) + tau2*(-3.15389238237468e-9 + (5.1162871409140e-8 + 1.92901490874028e-6*tau2)*tau2))))))/g.pi;
              g.gpipi := (-1.00000000000000 + o[21]*(o[43] + g.pi*(1.22890426153854e-7 + (2.63224003706610e-6 + o[1]*(-0.000193666063431420 + (-0.0090203547252888 - 0.244009521375894*o[13])*o[2]))*tau2 + g.pi*(g.pi*(0.000045844152675322*o[14] + g.pi*((-5.0144299353183e-10 + o[15]*(-0.063514416964065 - 716.87225802312*o[16]))*o[2] + g.pi*(-2.48050170161934e-16 + o[17]*(-0.000053011597376224 - 1.63576738230104*o[18]) + g.pi*(o[11]*(6.3034783618570e-10 - 460.94350902879*o[19]) + g.pi*(1.42629932175034e-6*o[15] + g.pi*(o[10]*(9.3662686891566e-18 + (-9.2112723863361e-12 - 9.0163614415599e-8*o[10])*o[20]) + o[23]*(o[13]*(-1.94118980752764e-8 + 25.6632765105816*o[24]) + o[21]*(-103.006486756963*o[26] + o[21]*(o[27]*(3.3890621235060e-22 + (1.16391404129682e-10 - 0.00159609377253190*o[15])*o[28]) + g.pi*(-2.48035324679684e-23*o[24] + g.pi*(0.00174760497974171*o[29] + g.pi*(-6.4609161209486e-13*o[30] + o[31]*(4.0344361048474e-26 + o[18]*(3.05889228736295e-14 - 0.00052092078397148*o[32]))*g.pi)))))))))))) + tau2*(-9.4616771471240e-9 + (1.53488614227420e-7 + o[44])*tau2)))))/o[21];
              g.gtau := (0.0280439559151000 + g.tau*(-0.285810955258200 + g.tau*(1.22131494717840 + g.tau*(-2.84816394288800 + g.tau*(4.3839511194500 + o[33]*(10.0866556801800 + (-0.56817265215440 + 0.063805390599210*g.tau)*g.tau))))))/(o[33]*o[34]) + g.pi*(-0.0178348622923580 + o[49] + g.pi*(-0.000033032641670203 + (-0.00037897975032630 + o[1]*(-0.0157571108973420 + (-0.306581069554011 - 0.00096028372490713*o[13])*o[2]))*tau2 + g.pi*(4.3870667284435e-7 + o[1]*(-0.000096833031715710 + (-0.0090203547252888 - 1.42338887469272*o[13])*o[2]) + g.pi*(-7.8847309559367e-10 + g.pi*(0.0000160454534363627*o[20] + g.pi*(o[1]*(-5.0144299353183e-11 + o[15]*(-0.033874355714168 - 836.35096769364*o[16])) + g.pi*((-0.0000138839897890111 - 0.97367106089347*o[18])*o[50] + g.pi*(o[14]*(9.0049690883672e-11 - 296.320827232793*o[19]) + g.pi*(2.57526266427144e-7*o[51] + g.pi*(o[2]*(4.1627860840696e-19 + (-1.02347470959290e-12 - 1.40254511313154e-8*o[10])*o[20]) + o[23]*(o[19]*(-2.34560435076256e-9 + 5.3465159397045*o[24]) + o[21]*(-19.1874828272775*o[52] + o[21]*(o[16]*(1.78371690710842e-23 + (1.07202609066812e-11 - 0.000201611844951398*o[15])*o[28]) + g.pi*(-1.24017662339842e-24*o[27] + g.pi*(0.000200482822351322*o[53] + g.pi*(-4.9797574845256e-14*o[54] + (1.90027787547159e-27 + o[18]*(2.21658861403112e-15 - 0.000054734430199902*o[32]))*o[55]*g.pi)))))))))))) + (2.55814357045700e-8 + 1.44676118155521e-6*tau2)*tau2))));
              g.gtautau := (-0.168263735490600 + g.tau*(1.42905477629100 + g.tau*(-4.8852597887136 + g.tau*(8.5444918286640 + g.tau*(-8.7679022389000 + o[33]*(-0.56817265215440 + 0.127610781198420*g.tau)*g.tau)))))/(o[33]*o[34]*g.tau) + g.pi*(-0.091992027392730 + (-0.34548755450059 - 1.50975836183790*o[2])*tau2 + g.pi*(-0.00037897975032630 + o[1]*(-0.047271332692026 + (-1.83948641732407 - 0.033609930371750*o[13])*o[2]) + g.pi*((-0.000193666063431420 + (-0.045101773626444 - 48.395221739552*o[13])*o[2])*tau2 + g.pi*(2.55814357045700e-8 + 2.89352236311042e-6*tau2 + g.pi*(0.000096272720618176*o[10]*tau2 + g.pi*((-1.00288598706366e-10 + o[15]*(-0.50811533571252 - 28435.9329015838*o[16]))*tau2 + g.pi*(o[11]*(-0.000138839897890111 - 23.3681054614434*o[18])*tau2 + g.pi*((6.3034783618570e-10 - 10371.2289531477*o[19])*o[20] + g.pi*(3.09031519712573e-6*o[17] + g.pi*(o[1]*(1.24883582522088e-18 + (-9.2112723863361e-12 - 1.82330864707100e-7*o[10])*o[20]) + o[23]*(o[1]*o[11]*o[12]*(-6.5676921821352e-8 + 261.979281045521*o[24])*tau2 + o[21]*(-1074.49903832754*o[1]*o[10]*o[12]*o[25]*tau2 + o[21]*((3.3890621235060e-22 + (3.6448887082716e-10 - 0.0094757567127157*o[15])*o[28])*o[32] + g.pi*(-2.48035324679684e-23*o[16] + g.pi*(0.0104251067622687*o[1]*o[12]*o[25]*tau2 + g.pi*(o[11]*o[12]*(4.7506946886790e-26 + o[18]*(8.6446955947214e-14 - 0.00311986252139440*o[32]))*g.pi - 1.89230784411972e-12*o[10]*o[25]*tau2))))))))))))))));
              g.gtaupi := -0.0178348622923580 + o[49] + g.pi*(-0.000066065283340406 + (-0.00075795950065260 + o[1]*(-0.0315142217946840 + (-0.61316213910802 - 0.00192056744981426*o[13])*o[2]))*tau2 + g.pi*(1.31612001853305e-6 + o[1]*(-0.000290499095147130 + (-0.0270610641758664 - 4.2701666240781*o[13])*o[2]) + g.pi*(-3.15389238237468e-9 + g.pi*(0.000080227267181813*o[20] + g.pi*(o[1]*(-3.00865796119098e-10 + o[15]*(-0.203246134285008 - 5018.1058061618*o[16])) + g.pi*((-0.000097187928523078 - 6.8156974262543*o[18])*o[50] + g.pi*(o[14]*(7.2039752706938e-10 - 2370.56661786234*o[19]) + g.pi*(2.31773639784430e-6*o[51] + g.pi*(o[2]*(4.1627860840696e-18 + (-1.02347470959290e-11 - 1.40254511313154e-7*o[10])*o[20]) + o[23]*(o[19]*(-3.7529669612201e-8 + 85.544255035272*o[24]) + o[21]*(-345.37469089099*o[52] + o[21]*(o[16]*(3.5674338142168e-22 + (2.14405218133624e-10 - 0.0040322368990280*o[15])*o[28]) + g.pi*(-2.60437090913668e-23*o[27] + g.pi*(0.0044106220917291*o[53] + g.pi*(-1.14534422144089e-12*o[54] + (4.5606669011318e-26 + o[18]*(5.3198126736747e-14 - 0.00131362632479764*o[32]))*o[55]*g.pi)))))))))))) + (1.02325742818280e-7 + o[44])*tau2)));
            end g2;

            function g2metastable "Gibbs function for metastable part of region 2: g(p,T)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              output Modelica.Media.Common.GibbsDerivs g "Dimensionless Gibbs function and derivatives w.r.t. pi and tau";
            protected
              Real pi "Dimensionless pressure";
              Real tau "Dimensionless temperature";
              Real tau2 "Dimensionless temperature";
              Real[27] o "Vector of auxiliary variables";
            algorithm
              assert(p > 0.0, "IF97 medium function g2metastable called with too low pressure\n" + "p = " + String(p) + " Pa <=  0.0 Pa");
              assert(p <= 100.0e6, "IF97 medium function g2metastable: the input pressure (= " + String(p) + " Pa) is higher than 100 MPa");
              assert(T >= 273.15, "IF97 medium function g2metastable: the temperature (= " + String(T) + " K) is lower than 273.15 K!");
              assert(T <= 1073.15, "IF97 medium function g2metastable: the input temperature (= " + String(T) + " K) is higher than the limit of 1073.15 K");
              g.p := p;
              g.T := T;
              g.R_s := data.RH2O;
              g.pi := p/data.PSTAR2;
              g.tau := data.TSTAR2/T;
              tau2 := -0.5 + g.tau;
              o[1] := tau2*tau2;
              o[2] := o[1]*tau2;
              o[3] := o[1]*o[1];
              o[4] := o[1]*o[3];
              o[5] := -0.0040813178534455*o[4];
              o[6] := -0.072334555213245 + o[5];
              o[7] := o[2]*o[6];
              o[8] := -0.088223831943146 + o[7];
              o[9] := o[1]*o[8];
              o[10] := o[3]*o[3];
              o[11] := o[10]*tau2;
              o[12] := o[10]*o[3];
              o[13] := o[1]*o[3]*tau2;
              o[14] := g.tau*g.tau;
              o[15] := o[14]*o[14];
              o[16] := -0.015238081817394*o[11];
              o[17] := -0.106091843797284 + o[16];
              o[18] := o[17]*o[4];
              o[19] := 0.0040195606760414 + o[18];
              o[20] := o[19]*tau2;
              o[21] := g.pi*g.pi;
              o[22] := -0.0448944963879005*o[4];
              o[23] := -0.361672776066225 + o[22];
              o[24] := o[2]*o[23];
              o[25] := -0.176447663886292 + o[24];
              o[26] := o[25]*tau2;
              o[27] := o[3]*tau2;
              g.g := g.pi*(-0.0073362260186506 + o[9] + g.pi*(g.pi*((-0.0063498037657313 - 0.086043093028588*o[12])*o[3] + g.pi*(o[13]*(0.007532158152277 - 0.0079238375446139*o[2]) + o[11]*g.pi*(-0.00022888160778447 - 0.002645650148281*tau2))) + (0.0020097803380207 + (-0.053045921898642 - 0.007619040908697*o[11])*o[4])*tau2)) + (-0.00560879118302 + g.tau*(0.07145273881455 + g.tau*(-0.4071049823928 + g.tau*(1.424081971444 + g.tau*(-4.38395111945 + g.tau*(-9.6937268393049 + g.tau*(10.087275970006 + (-0.2840863260772 + 0.02126846353307*g.tau)*g.tau) + Modelica.Math.log(g.pi)))))))/(o[15]*g.tau);
              g.gpi := (1.0 + g.pi*(-0.0073362260186506 + o[9] + g.pi*(o[20] + g.pi*((-0.0190494112971939 - 0.258129279085764*o[12])*o[3] + g.pi*(o[13]*(0.030128632609108 - 0.0316953501784556*o[2]) + o[11]*g.pi*(-0.00114440803892235 - 0.013228250741405*tau2))))))/g.pi;
              g.gpipi := (-1. + o[21]*(o[20] + g.pi*((-0.0380988225943878 - 0.516258558171528*o[12])*o[3] + g.pi*(o[13]*(0.090385897827324 - 0.0950860505353668*o[2]) + o[11]*g.pi*(-0.0045776321556894 - 0.05291300296562*tau2)))))/o[21];
              g.gtau := (0.0280439559151 + g.tau*(-0.2858109552582 + g.tau*(1.2213149471784 + g.tau*(-2.848163942888 + g.tau*(4.38395111945 + o[14]*(10.087275970006 + (-0.5681726521544 + 0.06380539059921*g.tau)*g.tau))))))/(o[14]*o[15]) + g.pi*(o[26] + g.pi*(0.0020097803380207 + (-0.371321453290494 - 0.121904654539152*o[11])*o[4] + g.pi*((-0.0253992150629252 - 1.37668948845741*o[12])*o[2] + g.pi*((0.052725107065939 - 0.079238375446139*o[2])*o[4] + o[10]*g.pi*(-0.00205993447006023 - 0.02645650148281*tau2)))));
              g.gtautau := (-0.1682637354906 + g.tau*(1.429054776291 + g.tau*(-4.8852597887136 + g.tau*(8.544491828664 + g.tau*(-8.7679022389 + o[14]*(-0.5681726521544 + 0.12761078119842*g.tau)*g.tau)))))/(o[14]*o[15]*g.tau) + g.pi*(-0.176447663886292 + o[2]*(-1.4466911042649 - 0.448944963879005*o[4]) + g.pi*((-2.22792871974296 - 1.82856981808728*o[11])*o[27] + g.pi*(o[1]*(-0.0761976451887756 - 20.6503423268611*o[12]) + g.pi*((0.316350642395634 - 0.713145379015251*o[2])*o[27] + o[13]*g.pi*(-0.0164794757604818 - 0.23810851334529*tau2)))));
              g.gtaupi := o[26] + g.pi*(0.0040195606760414 + (-0.742642906580988 - 0.243809309078304*o[11])*o[4] + g.pi*((-0.0761976451887756 - 4.13006846537222*o[12])*o[2] + g.pi*((0.210900428263756 - 0.316953501784556*o[2])*o[4] + o[10]*g.pi*(-0.0102996723503012 - 0.13228250741405*tau2))));
            end g2metastable;

            function f3 "Helmholtz function for region 3: f(d,T)"
              extends Modelica.Icons.Function;
              input SI.Density d "Density";
              input SI.Temperature T "Temperature (K)";
              output Modelica.Media.Common.HelmholtzDerivs f "Dimensionless Helmholtz function and derivatives w.r.t. delta and tau";
            protected
              Real[40] o "Vector of auxiliary variables";
            algorithm
              f.T := T;
              f.d := d;
              f.R_s := data.RH2O;
              f.tau := data.TCRIT/T;
              f.delta := if (d == data.DCRIT and T == data.TCRIT) then 1 - Modelica.Constants.eps else abs(d/data.DCRIT);
              o[1] := f.tau*f.tau;
              o[2] := o[1]*o[1];
              o[3] := o[2]*f.tau;
              o[4] := o[1]*f.tau;
              o[5] := o[2]*o[2];
              o[6] := o[1]*o[5]*f.tau;
              o[7] := o[5]*f.tau;
              o[8] := -0.64207765181607*o[1];
              o[9] := 0.88521043984318 + o[8];
              o[10] := o[7]*o[9];
              o[11] := -1.15244078066810 + o[10];
              o[12] := o[11]*o[2];
              o[13] := -1.26543154777140 + o[12];
              o[14] := o[1]*o[13];
              o[15] := o[1]*o[2]*o[5]*f.tau;
              o[16] := o[2]*o[5];
              o[17] := o[1]*o[5];
              o[18] := o[5]*o[5];
              o[19] := o[1]*o[18]*o[2];
              o[20] := o[1]*o[18]*o[2]*f.tau;
              o[21] := o[18]*o[5];
              o[22] := o[1]*o[18]*o[5];
              o[23] := 0.251168168486160*o[2];
              o[24] := 0.078841073758308 + o[23];
              o[25] := o[15]*o[24];
              o[26] := -6.1005234513930 + o[25];
              o[27] := o[26]*f.tau;
              o[28] := 9.7944563083754 + o[27];
              o[29] := o[2]*o[28];
              o[30] := -1.70429417648412 + o[29];
              o[31] := o[1]*o[30];
              o[32] := f.delta*f.delta;
              o[33] := -10.9153200808732*o[1];
              o[34] := 13.2781565976477 + o[33];
              o[35] := o[34]*o[7];
              o[36] := -6.9146446840086 + o[35];
              o[37] := o[2]*o[36];
              o[38] := -2.53086309554280 + o[37];
              o[39] := o[38]*f.tau;
              o[40] := o[18]*o[5]*f.tau;
              f.f := -15.7328452902390 + f.tau*(20.9443969743070 + (-7.6867707878716 + o[3]*(2.61859477879540 + o[4]*(-2.80807811486200 + o[1]*(1.20533696965170 - 0.0084566812812502*o[6]))))*f.tau) + f.delta*(o[14] + f.delta*(0.38493460186671 + o[1]*(-0.85214708824206 + o[2]*(4.8972281541877 + (-3.05026172569650 + o[15]*(0.039420536879154 + 0.125584084243080*o[2]))*f.tau)) + f.delta*(-0.279993296987100 + o[1]*(1.38997995694600 + o[1]*(-2.01899150235700 + o[16]*(-0.0082147637173963 - 0.47596035734923*o[17]))) + f.delta*(0.043984074473500 + o[1]*(-0.44476435428739 + o[1]*(0.90572070719733 + 0.70522450087967*o[19])) + f.delta*(f.delta*(-0.0221754008730960 + o[1]*(0.094260751665092 + 0.164362784479610*o[21]) + f.delta*(-0.0135033722413480*o[1] + f.delta*(-0.0148343453524720*o[22] + f.delta*(o[1]*(0.00057922953628084 + 0.0032308904703711*o[21]) + f.delta*(0.000080964802996215 - 0.000044923899061815*f.delta*o[22] - 0.000165576797950370*f.tau))))) + (0.107705126263320 + o[1]*(-0.32913623258954 - 0.50871062041158*o[20]))*f.tau))))) + 1.06580700285130*Modelica.Math.log(f.delta);
              f.fdelta := (1.06580700285130 + f.delta*(o[14] + f.delta*(0.76986920373342 + o[31] + f.delta*(-0.83997989096130 + o[1]*(4.1699398708380 + o[1]*(-6.0569745070710 + o[16]*(-0.0246442911521889 - 1.42788107204769*o[17]))) + f.delta*(0.175936297894000 + o[1]*(-1.77905741714956 + o[1]*(3.6228828287893 + 2.82089800351868*o[19])) + f.delta*(f.delta*(-0.133052405238576 + o[1]*(0.56556450999055 + 0.98617670687766*o[21]) + f.delta*(-0.094523605689436*o[1] + f.delta*(-0.118674762819776*o[22] + f.delta*(o[1]*(0.0052130658265276 + 0.0290780142333399*o[21]) + f.delta*(0.00080964802996215 - 0.00049416288967996*f.delta*o[22] - 0.00165576797950370*f.tau))))) + (0.53852563131660 + o[1]*(-1.64568116294770 - 2.54355310205790*o[20]))*f.tau))))))/f.delta;
              f.fdeltadelta := (-1.06580700285130 + o[32]*(0.76986920373342 + o[31] + f.delta*(-1.67995978192260 + o[1]*(8.3398797416760 + o[1]*(-12.1139490141420 + o[16]*(-0.049288582304378 - 2.85576214409538*o[17]))) + f.delta*(0.52780889368200 + o[1]*(-5.3371722514487 + o[1]*(10.8686484863680 + 8.4626940105560*o[19])) + f.delta*(f.delta*(-0.66526202619288 + o[1]*(2.82782254995276 + 4.9308835343883*o[21]) + f.delta*(-0.56714163413662*o[1] + f.delta*(-0.83072333973843*o[22] + f.delta*(o[1]*(0.041704526612220 + 0.232624113866719*o[21]) + f.delta*(0.0072868322696594 - 0.0049416288967996*f.delta*o[22] - 0.0149019118155333*f.tau))))) + (2.15410252526640 + o[1]*(-6.5827246517908 - 10.1742124082316*o[20]))*f.tau)))))/o[32];
              f.ftau := 20.9443969743070 + (-15.3735415757432 + o[3]*(18.3301634515678 + o[4]*(-28.0807811486200 + o[1]*(14.4640436358204 - 0.194503669468755*o[6]))))*f.tau + f.delta*(o[39] + f.delta*(f.tau*(-1.70429417648412 + o[2]*(29.3833689251262 + (-21.3518320798755 + o[15]*(0.86725181134139 + 3.2651861903201*o[2]))*f.tau)) + f.delta*((2.77995991389200 + o[1]*(-8.0759660094280 + o[16]*(-0.131436219478341 - 12.3749692910800*o[17])))*f.tau + f.delta*((-0.88952870857478 + o[1]*(3.6228828287893 + 18.3358370228714*o[19]))*f.tau + f.delta*(0.107705126263320 + o[1]*(-0.98740869776862 - 13.2264761307011*o[20]) + f.delta*((0.188521503330184 + 4.2734323964699*o[21])*f.tau + f.delta*(-0.0270067444826960*f.tau + f.delta*(-0.38569297916427*o[40] + f.delta*(f.delta*(-0.000165576797950370 - 0.00116802137560719*f.delta*o[40]) + (0.00115845907256168 + 0.084003152229649*o[21])*f.tau)))))))));
              f.ftautau := -15.3735415757432 + o[3]*(109.980980709407 + o[4]*(-252.727030337580 + o[1]*(159.104479994024 - 4.2790807283126*o[6]))) + f.delta*(-2.53086309554280 + o[2]*(-34.573223420043 + (185.894192367068 - 174.645121293971*o[1])*o[7]) + f.delta*(-1.70429417648412 + o[2]*(146.916844625631 + (-128.110992479253 + o[15]*(18.2122880381691 + 81.629654758002*o[2]))*f.tau) + f.delta*(2.77995991389200 + o[1]*(-24.2278980282840 + o[16]*(-1.97154329217511 - 309.374232277000*o[17])) + f.delta*(-0.88952870857478 + o[1]*(10.8686484863680 + 458.39592557179*o[19]) + f.delta*(f.delta*(0.188521503330184 + 106.835809911747*o[21] + f.delta*(-0.0270067444826960 + f.delta*(-9.6423244791068*o[21] + f.delta*(0.00115845907256168 + 2.10007880574121*o[21] - 0.0292005343901797*o[21]*o[32])))) + (-1.97481739553724 - 330.66190326753*o[20])*f.tau)))));
              f.fdeltatau := o[39] + f.delta*(f.tau*(-3.4085883529682 + o[2]*(58.766737850252 + (-42.703664159751 + o[15]*(1.73450362268278 + 6.5303723806402*o[2]))*f.tau)) + f.delta*((8.3398797416760 + o[1]*(-24.2278980282840 + o[16]*(-0.39430865843502 - 37.124907873240*o[17])))*f.tau + f.delta*((-3.5581148342991 + o[1]*(14.4915313151573 + 73.343348091486*o[19]))*f.tau + f.delta*(0.53852563131660 + o[1]*(-4.9370434888431 - 66.132380653505*o[20]) + f.delta*((1.13112901998110 + 25.6405943788192*o[21])*f.tau + f.delta*(-0.189047211378872*f.tau + f.delta*(-3.08554383331418*o[40] + f.delta*(f.delta*(-0.00165576797950370 - 0.0128482351316791*f.delta*o[40]) + (0.0104261316530551 + 0.75602837006684*o[21])*f.tau))))))));
            end f3;

            function g5 "Base function for region 5: g(p,T)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              output Modelica.Media.Common.GibbsDerivs g "Dimensionless Gibbs function and derivatives w.r.t. pi and tau";
            protected
              Real[11] o "Vector of auxiliary variables";
            algorithm
              assert(p > 0.0, "IF97 medium function g5 called with too low pressure\n" + "p = " + String(p) + " Pa <=  0.0 Pa");
              assert(p <= data.PLIMIT5, "IF97 medium function g5: input pressure (= " + String(p) + " Pa) is higher than 10 MPa in region 5");
              assert(T <= 2273.15, "IF97 medium function g5: input temperature (= " + String(T) + " K) is higher than limit of 2273.15K in region 5");
              g.p := p;
              g.T := T;
              g.R_s := data.RH2O;
              g.pi := p/data.PSTAR5;
              g.tau := data.TSTAR5/T;
              o[1] := g.tau*g.tau;
              o[2] := -0.0045942820899910*o[1];
              o[3] := 0.00217746787145710 + o[2];
              o[4] := o[3]*g.tau;
              o[5] := o[1]*g.tau;
              o[6] := o[1]*o[1];
              o[7] := o[6]*o[6];
              o[8] := o[7]*g.tau;
              o[9] := -7.9449656719138e-6*o[8];
              o[10] := g.pi*g.pi;
              o[11] := -0.0137828462699730*o[1];
              g.g := g.pi*(-0.000125631835895920 + o[4] + g.pi*(-3.9724828359569e-6*o[8] + 1.29192282897840e-7*o[5]*g.pi)) + (-0.0248051489334660 + g.tau*(0.36901534980333 + g.tau*(-3.11613182139250 + g.tau*(-13.1799836742010 + (6.8540841634434 - 0.32961626538917*g.tau)*g.tau + Modelica.Math.log(g.pi)))))/o[5];
              g.gpi := (1.0 + g.pi*(-0.000125631835895920 + o[4] + g.pi*(o[9] + 3.8757684869352e-7*o[5]*g.pi)))/g.pi;
              g.gpipi := (-1.00000000000000 + o[10]*(o[9] + 7.7515369738704e-7*o[5]*g.pi))/o[10];
              g.gtau := g.pi*(0.00217746787145710 + o[11] + g.pi*(-0.000035752345523612*o[7] + 3.8757684869352e-7*o[1]*g.pi)) + (0.074415446800398 + g.tau*(-0.73803069960666 + (3.11613182139250 + o[1]*(6.8540841634434 - 0.65923253077834*g.tau))*g.tau))/o[6];
              g.gtautau := (-0.297661787201592 + g.tau*(2.21409209881998 + (-6.2322636427850 - 0.65923253077834*o[5])*g.tau))/(o[6]*g.tau) + g.pi*(-0.0275656925399460*g.tau + g.pi*(-0.000286018764188897*o[1]*o[6]*g.tau + 7.7515369738704e-7*g.pi*g.tau));
              g.gtaupi := 0.00217746787145710 + o[11] + g.pi*(-0.000071504691047224*o[7] + 1.16273054608056e-6*o[1]*g.pi);
            end g5;

            function gibbs "Gibbs function for region 1, 2 or 5: g(p,T,region)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              input Integer region "IF97 region, 1, 2 or 5";
              output Real g "Dimensionless Gibbs function";
            protected
              Modelica.Media.Common.GibbsDerivs gibbs "Dimensionless Gibbs function and derivatives w.r.t. pi and tau";
            algorithm
              assert(region == 1 or region == 2 or region == 5, "IF97 medium function gibbs called with wrong region (= " + String(region) + ").\n" + "Only regions 1, 2 or 5 are possible");
              if region == 1 then
                gibbs := g1(p, T);
              elseif region == 2 then
                gibbs := g2(p, T);
              else
                gibbs := g5(p, T);
              end if;
              g := gibbs.g;
            end gibbs;

            function g1pitau "Derivative of g w.r.t. pi and tau"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              output Real pi "Dimensionless pressure";
              output Real tau "Dimensionless temperature";
              output Real gpi "Dimensionless derivative of Gibbs function w.r.t. pi";
              output Real gtau "Dimensionless derivative of Gibbs function w.r.t. tau";
            protected
              Real pi1 "Dimensionless pressure";
              Real tau1 "Dimensionless temperature";
              Real[28] o "Vector of auxiliary variables";
            algorithm
              assert(p > triple.ptriple, "IF97 medium function g1pitau called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              assert(p <= 100.0e6, "IF97 medium function g1pitau: the input pressure (= " + String(p) + " Pa) is higher than 100 MPa");
              assert(T >= 273.15, "IF97 medium function g1pitau: the temperature (= " + String(T) + " K) is lower than 273.15 K!");
              pi := p/data.PSTAR1;
              tau := data.TSTAR1/T;
              pi1 := 7.1 - pi;
              tau1 := -1.222 + tau;
              o[1] := tau1*tau1;
              o[2] := o[1]*tau1;
              o[3] := 1/o[2];
              o[4] := o[1]*o[1];
              o[5] := o[4]*o[4];
              o[6] := o[1]*o[5];
              o[7] := o[1]*o[4];
              o[8] := 1/o[4];
              o[9] := o[1]*o[4]*o[5];
              o[10] := o[4]*tau1;
              o[11] := 1/o[10];
              o[12] := o[4]*o[5];
              o[13] := o[5]*tau1;
              o[14] := 1/o[13];
              o[15] := pi1*pi1;
              o[16] := o[15]*pi1;
              o[17] := o[15]*o[15];
              o[18] := o[17]*o[17];
              o[19] := o[17]*o[18]*pi1;
              o[20] := o[15]*o[17];
              o[21] := o[5]*o[5];
              o[22] := o[21]*o[21];
              o[23] := o[22]*o[5]*tau1;
              o[24] := 1/o[23];
              o[25] := o[22]*o[5];
              o[26] := 1/o[25];
              o[27] := o[1]*o[22]*o[4]*tau1;
              o[28] := 1/o[27];
              gtau := pi1*((-0.00254871721114236 + o[1]*(0.00424944110961118 + (0.018990068218419 + (-0.021841717175414 - 0.00015851507390979*o[1])*o[1])*o[7]))/o[6] + pi1*(o[8]*(0.00141552963219801 + o[4]*(0.000047661393906987 + o[1]*(-0.0000132425535992538 - 1.2358149370591e-14*o[9]))) + pi1*(o[11]*(0.000126718579380216 - 5.11230768720618e-9*o[6]) + pi1*((0.000011212640954 + (1.30342445791202e-6 - 1.4341729937924e-12*o[12])*o[2])/o[7] + pi1*(3.24135974880936e-6*o[14] + o[16]*((1.40077319158051e-8 + 1.04549227383804e-9*o[10])/o[12] + o[19]*(1.9941018075704e-17/(o[1]*o[21]*o[4]*o[5]) + o[15]*(-4.48827542684151e-19/o[22] + o[20]*(-1.00075970318621e-21*o[28] + pi1*(4.65957282962769e-22*o[26] + pi1*(-7.2912378325616e-23*o[24] + (3.83502057899078e-24*pi1)/(o[1]*o[22]*o[5])))))))))))) + o[3]*(-0.29265942426334 + tau1*(0.84548187169114 + o[1]*(3.3855169168385 + tau1*(-1.91583926775744 + tau1*(0.47316115539684 + (-0.066465668798004 + 0.0040607314991784*tau1)*tau1)))));
              gpi := pi1*(pi1*((0.000095038934535162 + o[4]*(8.4812393955936e-6 + 2.55615384360309e-9*o[7]))*o[8] + pi1*(o[11]*(8.9701127632e-6 + (2.60684891582404e-6 + 5.7366919751696e-13*o[12])*o[2]) + pi1*(2.02584984300585e-6/o[5] + o[16]*(o[19]*(o[15]*(o[20]*(-7.63737668221055e-22/(o[1]*o[22]*o[4]) + pi1*(3.5842867920213e-22*o[28] + pi1*(-5.65070932023524e-23*o[26] + 2.99318679335866e-24*o[24]*pi1))) - 3.33001080055983e-19/(o[1]*o[21]*o[4]*o[5]*tau1)) + 1.44400475720615e-17/(o[21]*o[4]*o[5]*tau1)) + (1.01874413933128e-8 + 1.39398969845072e-9*o[10])/(o[1]*o[5]*tau1))))) + o[3]*(0.00094368642146534 + o[2]*(0.00060003561586052 + (-0.000095322787813974 + o[1]*(8.8283690661692e-6 + 1.45389992595188e-15*o[9]))*tau1))) + o[14]*(-0.00028319080123804 + o[1]*(0.00060706301565874 + o[7]*(0.018990068218419 + tau1*(0.032529748770505 + (0.021841717175414 + 0.00005283835796993*o[1])*tau1))));
            end g1pitau;

            function g2pitau "Derivative of g w.r.t. pi and tau"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              output Real pi "Dimensionless pressure";
              output Real tau "Dimensionless temperature";
              output Real gpi "Dimensionless derivative of Gibbs function w.r.t. pi";
              output Real gtau "Dimensionless derivative of Gibbs function w.r.t. tau";
            protected
              Real tau2 "Dimensionless temperature";
              Real[22] o "Vector of auxiliary variables";
            algorithm
              assert(p > 0.0, "IF97 medium function g2pitau called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              assert(p <= 100.0e6, "IF97 medium function g2pitau: the input pressure (= " + String(p) + " Pa) is higher than 100 MPa");
              assert(T >= 273.15, "IF97 medium function g2pitau: the temperature (= " + String(T) + " K) is lower than 273.15 K!");
              assert(T <= 1073.15, "IF97 medium function g2pitau: the input temperature (= " + String(T) + " K) is higher than the limit of 1073.15 K");
              pi := p/data.PSTAR2;
              tau := data.TSTAR2/T;
              tau2 := -0.5 + tau;
              o[1] := tau*tau;
              o[2] := o[1]*o[1];
              o[3] := tau2*tau2;
              o[4] := o[3]*tau2;
              o[5] := o[3]*o[3];
              o[6] := o[5]*o[5];
              o[7] := o[6]*o[6];
              o[8] := o[5]*o[6]*o[7]*tau2;
              o[9] := o[3]*o[5];
              o[10] := o[5]*o[6]*tau2;
              o[11] := o[3]*o[7]*tau2;
              o[12] := o[3]*o[5]*o[6];
              o[13] := o[3]*o[5]*tau2;
              o[14] := o[5]*o[6]*o[7];
              o[15] := pi*pi;
              o[16] := o[15]*o[15];
              o[17] := o[15]*o[16];
              o[18] := o[5]*o[7]*tau2;
              o[19] := o[7]*o[7];
              o[20] := o[3]*o[5]*o[6]*tau2;
              o[21] := o[5]*o[7];
              o[22] := o[3]*o[7];
              gtau := (0.0280439559151 + tau*(-0.2858109552582 + tau*(1.2213149471784 + tau*(-2.848163942888 + tau*(4.38395111945 + o[1]*(10.08665568018 + (-0.5681726521544 + 0.06380539059921*tau)*tau))))))/(o[1]*o[2]) + pi*(-0.017834862292358 + tau2*(-0.09199202739273 + (-0.172743777250296 - 0.30195167236758*o[4])*tau2) + pi*(-0.000033032641670203 + (-0.0003789797503263 + o[3]*(-0.015757110897342 + o[4]*(-0.306581069554011 - 0.000960283724907132*o[8])))*tau2 + pi*(4.3870667284435e-7 + o[3]*(-0.00009683303171571 + o[4]*(-0.0090203547252888 - 1.42338887469272*o[8])) + pi*(-7.8847309559367e-10 + (2.558143570457e-8 + 1.44676118155521e-6*tau2)*tau2 + pi*(0.0000160454534363627*o[9] + pi*((-5.0144299353183e-11 + o[10]*(-0.033874355714168 - 836.35096769364*o[11]))*o[3] + pi*((-0.0000138839897890111 - 0.973671060893475*o[12])*o[3]*o[6] + pi*(o[13]*(9.0049690883672e-11 - 296.320827232793*o[14]) + pi*(2.57526266427144e-7*o[5]*o[6] + pi*(o[4]*(4.1627860840696e-19 + (-1.0234747095929e-12 - 1.40254511313154e-8*o[5])*o[9]) + o[17]*(o[14]*(-2.34560435076256e-9 + 5.3465159397045*o[18]) + o[15]*(-19.1874828272775*o[19]*o[6]*o[7] + o[15]*(o[11]*(1.78371690710842e-23 + (1.07202609066812e-11 - 0.000201611844951398*o[10])*o[20]) + pi*(-1.24017662339842e-24*o[21] + pi*(0.000200482822351322*o[19]*o[5]*o[7] + pi*(-4.97975748452559e-14*o[19]*o[3]*o[5] + (1.90027787547159e-27 + o[12]*(2.21658861403112e-15 - 0.0000547344301999018*o[22]))*o[6]*o[7]*pi*tau2))))))))))))))));
              gpi := (1. + pi*(-0.0017731742473213 + tau2*(-0.017834862292358 + tau2*(-0.045996013696365 + (-0.057581259083432 - 0.05032527872793*o[4])*tau2)) + pi*(tau2*(-0.000066065283340406 + (-0.0003789797503263 + o[3]*(-0.007878555448671 + o[4]*(-0.087594591301146 - 0.000053349095828174*o[8])))*tau2) + pi*(6.1445213076927e-8 + (1.31612001853305e-6 + o[3]*(-0.00009683303171571 + o[4]*(-0.0045101773626444 - 0.122004760687947*o[8])))*tau2 + pi*(tau2*(-3.15389238237468e-9 + (5.116287140914e-8 + 1.92901490874028e-6*tau2)*tau2) + pi*(0.0000114610381688305*o[13] + pi*((-1.00288598706366e-10 + o[10]*(-0.012702883392813 - 143.374451604624*o[11]))*o[4] + pi*(-4.1341695026989e-17 + (-8.8352662293707e-6 - 0.272627897050173*o[12])*o[3]*o[6]*tau2 + pi*((9.0049690883672e-11 - 65.8490727183984*o[14])*o[6] + pi*(1.78287415218792e-7*o[10] + pi*(o[5]*(1.0406965210174e-18 + (-1.0234747095929e-12 - 1.0018179379511e-8*o[5])*o[9]) + o[17]*((-1.29412653835176e-9 + 1.71088510070544*o[18])*o[8] + o[15]*(-6.05920510335078*o[19]*o[6]*o[7]*tau2 + o[15]*((1.78371690710842e-23 + (6.1258633752464e-12 - 0.000084004935396416*o[10])*o[20])*o[21] + pi*(-1.24017662339842e-24*o[18] + pi*(0.0000832192847496054*o[19]*o[5]*o[7]*tau2 + pi*((1.75410265428146e-27 + o[12]*(1.32995316841867e-15 - 0.0000226487297378904*o[22]))*o[3]*o[6]*o[7]*pi - 2.93678005497663e-14*o[19]*o[3]*o[5]*tau2)))))))))))))))))/pi;
            end g2pitau;

            function g5pitau "Derivative of g w.r.t. pi and tau"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              output Real pi "Dimensionless pressure";
              output Real tau "Dimensionless temperature";
              output Real gpi "Dimensionless derivative of Gibbs function w.r.t. pi";
              output Real gtau "Dimensionless derivative of Gibbs function w.r.t. tau";
            protected
              Real[3] o "Vector of auxiliary variables";
            algorithm
              assert(p > 0.0, "IF97 medium function g5pitau called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              assert(p <= data.PLIMIT5, "IF97 medium function g5pitau: input pressure (= " + String(p) + " Pa) is higher than 10 MPa in region 5");
              assert(T <= 2273.15, "IF97 medium function g5pitau: input temperature (= " + String(T) + " K) is higher than limit of 2273.15 K in region 5");
              pi := p/data.PSTAR5;
              tau := data.TSTAR5/T;
              o[1] := tau*tau;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              gtau := pi*(0.0021774678714571 - 0.013782846269973*o[1] + pi*(-0.0000357523455236121*o[3] + 3.8757684869352e-7*o[1]*pi)) + (0.074415446800398 + tau*(-0.73803069960666 + (3.1161318213925 + o[1]*(6.8540841634434 - 0.65923253077834*tau))*tau))/o[2];
              gpi := (1.0 + pi*(-0.00012563183589592 + (0.0021774678714571 - 0.004594282089991*o[1])*tau + pi*(-7.9449656719138e-6*o[3]*tau + 3.8757684869352e-7*o[1]*pi*tau)))/pi;
            end g5pitau;

            function f3deltatau "1st derivatives of f w.r.t. delta and tau"
              extends Modelica.Icons.Function;
              input SI.Density d "Density";
              input SI.Temperature T "Temperature (K)";
              output Real delta "Dimensionless density";
              output Real tau "Dimensionless temperature";
              output Real fdelta "Dimensionless derivative of Helmholtz function w.r.t. delta";
              output Real ftau "Dimensionless derivative of Helmholtz function w.r.t. tau";
            protected
              Real[13] o "Vector of auxiliary variables";
            algorithm
              tau := data.TCRIT/T;
              delta := if (d == data.DCRIT and T == data.TCRIT) then 1 + Modelica.Constants.eps else d/data.DCRIT;
              o[1] := tau*tau;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              o[4] := o[3]*tau;
              o[5] := o[1]*o[2]*o[3]*tau;
              o[6] := o[2]*o[3];
              o[7] := o[1]*o[3];
              o[8] := o[3]*o[3];
              o[9] := o[1]*o[2]*o[8];
              o[10] := o[1]*o[2]*o[8]*tau;
              o[11] := o[3]*o[8];
              o[12] := o[1]*o[3]*o[8];
              o[13] := o[3]*o[8]*tau;
              fdelta := (1.0658070028513 + delta*(o[1]*(-1.2654315477714 + o[2]*(-1.1524407806681 + (0.88521043984318 - 0.64207765181607*o[1])*o[4])) + delta*(0.76986920373342 + o[1]*(-1.70429417648412 + o[2]*(9.7944563083754 + (-6.100523451393 + (0.078841073758308 + 0.25116816848616*o[2])*o[5])*tau)) + delta*(-0.8399798909613 + o[1]*(4.169939870838 + o[1]*(-6.056974507071 + o[6]*(-0.0246442911521889 - 1.42788107204769*o[7]))) + delta*(0.175936297894 + o[1]*(-1.77905741714956 + o[1]*(3.62288282878932 + 2.82089800351868*o[9])) + delta*(delta*(-0.133052405238576 + o[1]*(0.565564509990552 + 0.98617670687766*o[11]) + delta*(-0.094523605689436*o[1] + delta*(-0.118674762819776*o[12] + delta*(o[1]*(0.00521306582652756 + 0.0290780142333399*o[11]) + delta*(0.00080964802996215 - 0.000494162889679965*delta*o[12] - 0.0016557679795037*tau))))) + (0.5385256313166 + o[1]*(-1.6456811629477 - 2.5435531020579*o[10]))*tau))))))/delta;
              ftau := 20.944396974307 + tau*(-15.3735415757432 + o[2]*tau*(18.3301634515678 + o[1]*tau*(-28.08078114862 + o[1]*(14.4640436358204 - 0.194503669468755*o[1]*o[3]*tau)))) + delta*((-2.5308630955428 + o[2]*(-6.9146446840086 + (13.2781565976477 - 10.9153200808732*o[1])*o[4]))*tau + delta*(tau*(-1.70429417648412 + o[2]*(29.3833689251262 + (-21.3518320798755 + (0.867251811341388 + 3.26518619032008*o[2])*o[5])*tau)) + delta*((2.779959913892 + o[1]*(-8.075966009428 + o[6]*(-0.131436219478341 - 12.37496929108*o[7])))*tau + delta*((-0.88952870857478 + o[1]*(3.62288282878932 + 18.3358370228714*o[9]))*tau + delta*(0.10770512626332 + o[1]*(-0.98740869776862 - 13.2264761307011*o[10]) + delta*((0.188521503330184 + 4.27343239646986*o[11])*tau + delta*(-0.027006744482696*tau + delta*(-0.385692979164272*o[13] + delta*(delta*(-0.00016557679795037 - 0.00116802137560719*delta*o[13]) + (0.00115845907256168 + 0.0840031522296486*o[11])*tau)))))))));
            end f3deltatau;

            function tph1 "Inverse function for region 1: T(p,h)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEnthalpy h "Specific enthalpy";
              output SI.Temperature T "Temperature (K)";
            protected
              Real pi "Dimensionless pressure";
              Real eta1 "Dimensionless specific enthalpy";
              Real[3] o "Vector of auxiliary variables";
            algorithm
              assert(p > triple.ptriple, "IF97 medium function tph1 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              pi := p/data.PSTAR2;
              eta1 := h/data.HSTAR1 + 1.0;
              o[1] := eta1*eta1;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              T := -238.724899245210 - 13.3917448726020*pi + eta1*(404.21188637945 + 43.211039183559*pi + eta1*(113.497468817180 - 54.010067170506*pi + eta1*(30.5358922039160*pi + eta1*(-6.5964749423638*pi + o[1]*(-5.8457616048039 + o[2]*(pi*(0.0093965400878363 + (-0.0000258586412820730 + 6.6456186191635e-8*pi)*pi) + o[2]*o[3]*(-0.000152854824131400 + o[1]*o[3]*(-1.08667076953770e-6 + pi*(1.15736475053400e-7 + pi*(-4.0644363084799e-9 + pi*(8.0670734103027e-11 + pi*(-9.3477771213947e-13 + (5.8265442020601e-15 - 1.50201859535030e-17*pi)*pi))))))))))));
            end tph1;

            function tps1 "Inverse function for region 1: T(p,s)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.Temperature T "Temperature (K)";
            protected
              constant SI.Pressure pstar = 1.0e6;
              constant SI.SpecificEntropy sstar = 1.0e3;
              Real pi "Dimensionless pressure";
              Real sigma1 "Dimensionless specific entropy";
              Real[6] o "Vector of auxiliary variables";
            algorithm
              pi := p/pstar;
              assert(p > triple.ptriple, "IF97 medium function tps1 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              sigma1 := s/sstar + 2.0;
              o[1] := sigma1*sigma1;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              o[4] := o[3]*o[3];
              o[5] := o[4]*o[4];
              o[6] := o[1]*o[2]*o[4];
              T := 174.782680583070 + sigma1*(34.806930892873 + sigma1*(6.5292584978455 + (0.33039981775489 + o[3]*(-1.92813829231960e-7 - 2.49091972445730e-23*o[2]*o[4]))*sigma1)) + pi*(-0.261076364893320 + pi*(0.00056608900654837 + pi*(o[1]*o[3]*(2.64004413606890e-13 + 7.8124600459723e-29*o[6]) - 3.07321999036680e-31*o[5]*pi) + sigma1*(-0.00032635483139717 + sigma1*(0.000044778286690632 + o[1]*o[2]*(-5.1322156908507e-10 - 4.2522657042207e-26*o[6])*sigma1))) + sigma1*(0.225929659815860 + sigma1*(-0.064256463395226 + sigma1*(0.0078876289270526 + o[3]*sigma1*(3.5672110607366e-10 + 1.73324969948950e-24*o[1]*o[4]*sigma1)))));
            end tps1;

            function tph2 "Reverse function for region 2: T(p,h)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEnthalpy h "Specific enthalpy";
              output SI.Temperature T "Temperature (K)";
            protected
              Real pi "Dimensionless pressure";
              Real pi2b "Dimensionless pressure";
              Real pi2c "Dimensionless pressure";
              Real eta "Dimensionless specific enthalpy";
              Real etabc "Dimensionless specific enthalpy";
              Real eta2a "Dimensionless specific enthalpy";
              Real eta2b "Dimensionless specific enthalpy";
              Real eta2c "Dimensionless specific enthalpy";
              Real[8] o "Vector of auxiliary variables";
            algorithm
              pi := p*data.IPSTAR;
              eta := h*data.IHSTAR;
              etabc := h*1.0e-3;
              if (pi < 4.0) then
                eta2a := eta - 2.1;
                o[1] := eta2a*eta2a;
                o[2] := o[1]*o[1];
                o[3] := pi*pi;
                o[4] := o[3]*o[3];
                o[5] := o[3]*pi;
                T := 1089.89523182880 + (1.84457493557900 - 0.0061707422868339*pi)*pi + eta2a*(849.51654495535 - 4.1792700549624*pi + eta2a*(-107.817480918260 + (6.2478196935812 - 0.310780466295830*pi)*pi + eta2a*(33.153654801263 - 17.3445631081140*pi + o[2]*(-7.4232016790248 + pi*(-200.581768620960 + 11.6708730771070*pi) + o[1]*(271.960654737960*pi + o[1]*(-455.11318285818*pi + eta2a*(1.38657242832260*o[4] + o[1]*o[2]*(3091.96886047550*pi + o[1]*(11.7650487243560 + o[2]*(-13551.3342407750*o[5] + o[2]*(-62.459855192507*o[3]*o[4]*pi + o[2]*(o[4]*(235988.325565140 + 7399.9835474766*pi) + o[1]*(19127.7292396600*o[3]*o[4] + o[1]*(o[3]*(1.28127984040460e8 - 551966.97030060*o[5]) + o[1]*(-9.8554909623276e8*o[3] + o[1]*(2.82245469730020e9*o[3] + o[1]*(o[3]*(-3.5948971410703e9 + 3.7154085996233e6*o[5]) + o[1]*pi*(252266.403578720 + pi*(1.72273499131970e9 + pi*(1.28487346646500e7 + (-1.31052365450540e7 - 415351.64835634*o[3])*pi))))))))))))))))))));
              elseif (pi < (0.12809002730136e-03*etabc - 0.67955786399241)*etabc + 0.90584278514723e3) then
                eta2b := eta - 2.6;
                pi2b := pi - 2.0;
                o[1] := pi2b*pi2b;
                o[2] := o[1]*pi2b;
                o[3] := o[1]*o[1];
                o[4] := eta2b*eta2b;
                o[5] := o[4]*o[4];
                o[6] := o[4]*o[5];
                o[7] := o[5]*o[5];
                T := 1489.50410795160 + 0.93747147377932*pi2b + eta2b*(743.07798314034 + o[2]*(0.000110328317899990 - 1.75652339694070e-18*o[1]*o[3]) + eta2b*(-97.708318797837 + pi2b*(3.3593118604916 + pi2b*(-0.0218107553247610 + pi2b*(0.000189552483879020 + (2.86402374774560e-7 - 8.1456365207833e-14*o[2])*pi2b))) + o[5]*(3.3809355601454*pi2b + o[4]*(-0.108297844036770*o[1] + o[5]*(2.47424647056740 + (0.168445396719040 + o[1]*(0.00308915411605370 - 0.0000107798573575120*pi2b))*pi2b + o[6]*(-0.63281320016026 + pi2b*(0.73875745236695 + (-0.046333324635812 + o[1]*(-0.000076462712454814 + 2.82172816350400e-7*pi2b))*pi2b) + o[6]*(1.13859521296580 + pi2b*(-0.47128737436186 + o[1]*(0.00135555045549490 + (0.0000140523928183160 + 1.27049022719450e-6*pi2b)*pi2b)) + o[5]*(-0.47811863648625 + (0.150202731397070 + o[2]*(-0.0000310838143314340 + o[1]*(-1.10301392389090e-8 - 2.51805456829620e-11*pi2b)))*pi2b + o[5]*o[7]*(0.0085208123431544 + pi2b*(-0.00217641142197500 + pi2b*(0.000071280351959551 + o[1]*(-1.03027382121030e-6 + (7.3803353468292e-8 + 8.6934156344163e-15*o[3])*pi2b))))))))))));
              else
                eta2c := eta - 1.8;
                pi2c := pi + 25.0;
                o[1] := pi2c*pi2c;
                o[2] := o[1]*o[1];
                o[3] := o[1]*o[2]*pi2c;
                o[4] := 1/o[3];
                o[5] := o[1]*o[2];
                o[6] := eta2c*eta2c;
                o[7] := o[2]*o[2];
                o[8] := o[6]*o[6];
                T := eta2c*((859777.22535580 + o[1]*(482.19755109255 + 1.12615974072300e-12*o[5]))/o[1] + eta2c*((-5.8340131851590e11 + (2.08255445631710e10 + 31081.0884227140*o[2])*pi2c)/o[5] + o[6]*(o[8]*(o[6]*(1.23245796908320e-7*o[5] + o[6]*(-1.16069211309840e-6*o[5] + o[8]*(0.0000278463670885540*o[5] + (-0.00059270038474176*o[5] + 0.00129185829918780*o[5]*o[6])*o[8]))) - 10.8429848800770*pi2c) + o[4]*(7.3263350902181e12 + o[7]*(3.7966001272486 + (-0.045364172676660 - 1.78049822406860e-11*o[2])*pi2c))))) + o[4]*(-3.2368398555242e12 + pi2c*(3.5825089945447e11 + pi2c*(-1.07830682174700e10 + o[1]*pi2c*(610747.83564516 + pi2c*(-25745.7236041700 + (1208.23158659360 + 1.45591156586980e-13*o[5])*pi2c)))));
              end if;
            end tph2;

            function tps2a "Reverse function for region 2a: T(p,s)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.Temperature T "Temperature (K)";
            protected
              Real[12] o "Vector of auxiliary variables";
              constant Real IPSTAR = 1.0e-6 "Scaling variable";
              constant Real ISSTAR2A = 1/2000.0 "Scaling variable";
              Real pi "Dimensionless pressure";
              Real sigma2a "Dimensionless specific entropy";
            algorithm
              pi := p*IPSTAR;
              sigma2a := s*ISSTAR2A - 2.0;
              o[1] := pi^0.5;
              o[2] := sigma2a*sigma2a;
              o[3] := o[2]*o[2];
              o[4] := o[3]*o[3];
              o[5] := o[4]*o[4];
              o[6] := pi^0.25;
              o[7] := o[2]*o[4]*o[5];
              o[8] := 1/o[7];
              o[9] := o[3]*sigma2a;
              o[10] := o[2]*o[3]*sigma2a;
              o[11] := o[3]*o[4]*sigma2a;
              o[12] := o[2]*sigma2a;
              T := ((-392359.83861984 + (515265.73827270 + o[3]*(40482.443161048 + o[2]*o[3]*(-321.93790923902 + o[2]*(96.961424218694 - 22.8678463717730*sigma2a))))*sigma2a)/(o[4]*o[5]) + o[6]*((-449429.14124357 + o[3]*(-5011.8336020166 + 0.35684463560015*o[4]*sigma2a))/(o[2]*o[5]*sigma2a) + o[6]*(o[8]*(44235.335848190 + o[9]*(-13673.3888117080 + o[3]*(421632.60207864 + (22516.9258374750 + o[10]*(474.42144865646 - 149.311307976470*sigma2a))*sigma2a))) + o[6]*((-197811.263204520 - 23554.3994707600*sigma2a)/(o[2]*o[3]*o[4]*sigma2a) + o[6]*((-19070.6163020760 + o[11]*(55375.669883164 + (3829.3691437363 - 603.91860580567*o[2])*o[3]))*o[8] + o[6]*((1936.31026203310 + o[2]*(4266.0643698610 + o[2]*o[3]*o[4]*(-5978.0638872718 - 704.01463926862*o[9])))/(o[2]*o[4]*o[5]*sigma2a) + o[1]*((338.36784107553 + o[12]*(20.8627866351870 + (0.033834172656196 - 0.000043124428414893*o[12])*o[3]))*sigma2a + o[6]*(166.537913564120 + sigma2a*(-139.862920558980 + o[3]*(-0.78849547999872 + (0.072132411753872 + o[3]*(-0.0059754839398283 + (-0.0000121413589539040 + 2.32270967338710e-7*o[2])*o[3]))*sigma2a)) + o[6]*(-10.5384635661940 + o[3]*(2.07189254965020 + (-0.072193155260427 + 2.07498870811200e-7*o[4])*o[9]) + o[6]*(o[6]*(o[12]*(0.210375278936190 + 0.000256812397299990*o[3]*o[4]) + (-0.0127990029337810 - 8.2198102652018e-6*o[11])*o[6]*o[9]) + o[10]*(-0.0183406579113790 + 2.90362723486960e-7*o[2]*o[4]*sigma2a)))))))))))/(o[1]*pi);
            end tps2a;

            function tps2b "Reverse function for region 2b: T(p,s)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.Temperature T "Temperature (K)";
            protected
              Real[8] o "Vector of auxiliary variables";
              constant Real IPSTAR = 1.0e-6 "Scaling variable";
              constant Real ISSTAR2B = 1/785.3 "Scaling variable";
              Real pi "Dimensionless pressure";
              Real sigma2b "Dimensionless specific entropy";
            algorithm
              pi := p*IPSTAR;
              sigma2b := 10.0 - s*ISSTAR2B;
              o[1] := pi*pi;
              o[2] := o[1]*o[1];
              o[3] := sigma2b*sigma2b;
              o[4] := o[3]*o[3];
              o[5] := o[4]*o[4];
              o[6] := o[3]*o[5]*sigma2b;
              o[7] := o[3]*o[5];
              o[8] := o[3]*sigma2b;
              T := (316876.65083497 + 20.8641758818580*o[6] + pi*(-398593.99803599 - 21.8160585188770*o[6] + pi*(223697.851942420 + (-2784.17034458170 + 9.9207436071480*o[7])*sigma2b + pi*(-75197.512299157 + (2970.86059511580 + o[7]*(-3.4406878548526 + 0.38815564249115*sigma2b))*sigma2b + pi*(17511.2950857500 + sigma2b*(-1423.71128544490 + (1.09438033641670 + 0.89971619308495*o[4])*o[4]*sigma2b) + pi*(-3375.9740098958 + (471.62885818355 + o[4]*(-1.91882419936790 + o[8]*(0.41078580492196 - 0.33465378172097*sigma2b)))*sigma2b + pi*(1387.00347775050 + sigma2b*(-406.63326195838 + sigma2b*(41.727347159610 + o[3]*(2.19325494345320 + sigma2b*(-1.03200500090770 + (0.35882943516703 + 0.0052511453726066*o[8])*sigma2b)))) + pi*(12.8389164507050 + sigma2b*(-2.86424372193810 + sigma2b*(0.56912683664855 + (-0.099962954584931 + o[4]*(-0.0032632037778459 + 0.000233209225767230*sigma2b))*sigma2b)) + pi*(-0.153348098574500 + (0.0290722882399020 + 0.00037534702741167*o[4])*sigma2b + pi*(0.00172966917024110 + (-0.00038556050844504 - 0.000035017712292608*o[3])*sigma2b + pi*(-0.0000145663936314920 + 5.6420857267269e-6*sigma2b + pi*(4.1286150074605e-8 + (-2.06846711188240e-8 + 1.64093936747250e-9*sigma2b)*sigma2b))))))))))))/(o[1]*o[2]);
            end tps2b;

            function tps2c "Reverse function for region 2c: T(p,s)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.Temperature T "Temperature (K)";
            protected
              constant Real IPSTAR = 1.0e-6 "Scaling variable";
              constant Real ISSTAR2C = 1/2925.1 "Scaling variable";
              Real pi "Dimensionless pressure";
              Real sigma2c "Dimensionless specific entropy";
              Real[3] o "Vector of auxiliary variables";
            algorithm
              pi := p*IPSTAR;
              sigma2c := 2.0 - s*ISSTAR2C;
              o[1] := pi*pi;
              o[2] := sigma2c*sigma2c;
              o[3] := o[2]*o[2];
              T := (909.68501005365 + 2404.56670884200*sigma2c + pi*(-591.62326387130 + pi*(541.45404128074 + sigma2c*(-270.983084111920 + (979.76525097926 - 469.66772959435*sigma2c)*sigma2c) + pi*(14.3992746047230 + (-19.1042042304290 + o[2]*(5.3299167111971 - 21.2529753759340*sigma2c))*sigma2c + pi*(-0.311473344137600 + (0.60334840894623 - 0.042764839702509*sigma2c)*sigma2c + pi*(0.0058185597255259 + (-0.0145970082847530 + 0.0056631175631027*o[3])*sigma2c + pi*(-0.000076155864584577 + sigma2c*(0.000224403429193320 - 0.0000125610950134130*o[2]*sigma2c) + pi*(6.3323132660934e-7 + (-2.05419896753750e-6 + 3.6405370390082e-8*sigma2c)*sigma2c + pi*(-2.97598977892150e-9 + 1.01366185297630e-8*sigma2c + pi*(5.9925719692351e-12 + sigma2c*(-2.06778701051640e-11 + o[2]*(-2.08742781818860e-11 + (1.01621668250890e-10 - 1.64298282813470e-10*sigma2c)*sigma2c))))))))))))/o[1];
            end tps2c;

            function tps2 "Reverse function for region 2: T(p,s)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.Temperature T "Temperature (K)";
            protected
              Real pi "Dimensionless pressure";
              constant SI.SpecificEntropy SLIMIT = 5.85e3 "Subregion boundary specific entropy between regions 2a and 2b";
            algorithm
              if p < 4.0e6 then
                T := tps2a(p, s);
              elseif s > SLIMIT then
                T := tps2b(p, s);
              else
                T := tps2c(p, s);
              end if;
            end tps2;

            function tsat "Region 4 saturation temperature as a function of pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output SI.Temperature t_sat "Temperature";
            protected
              Real pi "Dimensionless pressure";
              Real[20] o "Vector of auxiliary variables";
            algorithm
              assert(p > triple.ptriple, "IF97 medium function tsat called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
//  assert(p <= data.PCRIT,
//    "tsat: input pressure is higher than the critical point pressure");
              pi := min(p, data.PCRIT)*data.IPSTAR;
              o[1] := pi^0.25;
              o[2] := -3.2325550322333e6*o[1];
              o[3] := pi^0.5;
              o[4] := -724213.16703206*o[3];
              o[5] := 405113.40542057 + o[2] + o[4];
              o[6] := -17.0738469400920*o[1];
              o[7] := 14.9151086135300 + o[3] + o[6];
              o[8] := -4.0*o[5]*o[7];
              o[9] := 12020.8247024700*o[1];
              o[10] := 1167.05214527670*o[3];
              o[11] := -4823.2657361591 + o[10] + o[9];
              o[12] := o[11]*o[11];
              o[13] := o[12] + o[8];
              o[14] := o[13]^0.5;
              o[15] := -o[14];
              o[16] := -12020.8247024700*o[1];
              o[17] := -1167.05214527670*o[3];
              o[18] := 4823.2657361591 + o[15] + o[16] + o[17];
              o[19] := 1/o[18];
              o[20] := 2.0*o[19]*o[5];
              t_sat := 0.5*(650.17534844798 + o[20] - (-4.0*(-0.238555575678490 + 1300.35069689596*o[19]*o[5]) + (650.17534844798 + o[20])^2.0)^0.5);
              annotation(
                derivative = tsat_der);
            end tsat;

            function dtsatofp "Derivative of saturation temperature w.r.t. pressure"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              output Real dtsat(unit = "K/Pa") "Derivative of T w.r.t. p";
            protected
              Real pi "Dimensionless pressure";
              Real[49] o "Vector of auxiliary variables";
            algorithm
              pi := max(Modelica.Constants.small, p*data.IPSTAR);
              o[1] := pi^0.75;
              o[2] := 1/o[1];
              o[3] := -4.268461735023*o[2];
              o[4] := sqrt(pi);
              o[5] := 1/o[4];
              o[6] := 0.5*o[5];
              o[7] := o[3] + o[6];
              o[8] := pi^0.25;
              o[9] := -3.2325550322333e6*o[8];
              o[10] := -724213.16703206*o[4];
              o[11] := 405113.40542057 + o[10] + o[9];
              o[12] := -4*o[11]*o[7];
              o[13] := -808138.758058325*o[2];
              o[14] := -362106.58351603*o[5];
              o[15] := o[13] + o[14];
              o[16] := -17.073846940092*o[8];
              o[17] := 14.91510861353 + o[16] + o[4];
              o[18] := -4*o[15]*o[17];
              o[19] := 3005.2061756175*o[2];
              o[20] := 583.52607263835*o[5];
              o[21] := o[19] + o[20];
              o[22] := 12020.82470247*o[8];
              o[23] := 1167.0521452767*o[4];
              o[24] := -4823.2657361591 + o[22] + o[23];
              o[25] := 2.0*o[21]*o[24];
              o[26] := o[12] + o[18] + o[25];
              o[27] := -4.0*o[11]*o[17];
              o[28] := o[24]*o[24];
              o[29] := o[27] + o[28];
              o[30] := sqrt(o[29]);
              o[31] := 1/o[30];
              o[32] := (-o[30]);
              o[33] := -12020.82470247*o[8];
              o[34] := -1167.0521452767*o[4];
              o[35] := 4823.2657361591 + o[32] + o[33] + o[34];
              o[36] := o[30];
              o[37] := -4823.2657361591 + o[22] + o[23] + o[36];
              o[38] := o[37]*o[37];
              o[39] := 1/o[38];
              o[40] := -1.72207339365771*o[30];
              o[41] := 21592.2055343628*o[8];
              o[42] := o[30]*o[8];
              o[43] := -8192.87114842946*o[4];
              o[44] := -0.510632954559659*o[30]*o[4];
              o[45] := -3100.02526152368*o[1];
              o[46] := pi;
              o[47] := 1295.95640782102*o[46];
              o[48] := 2862.09212505088 + o[40] + o[41] + o[42] + o[43] + o[44] + o[45] + o[47];
              o[49] := 1/(o[35]*o[35]);
              dtsat := data.IPSTAR*0.5*((2.0*o[15])/o[35] - 2.*o[11]*(-3005.2061756175*o[2] - 0.5*o[26]*o[31] - 583.52607263835*o[5])*o[49] - (20953.46356643991*(o[39]*(1295.95640782102 + 5398.05138359071*o[2] + 0.25*o[2]*o[30] - 0.861036696828853*o[26]*o[31] - 0.255316477279829*o[26]*o[31]*o[4] - 4096.43557421473*o[5] - 0.255316477279829*o[30]*o[5] - 2325.01894614276/o[8] + 0.5*o[26]*o[31]*o[8]) - 2.0*(o[19] + o[20] + 0.5*o[26]*o[31])*o[48]*o[37]^(-3)))/sqrt(o[39]*o[48]));
            end dtsatofp;

            function tsat_der "Derivative function for tsat"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.PressureSlope der_p "Pressure derivative";
              output SI.TemperatureSlope der_tsat "Temperature derivative";
            protected
              Real dtp;
            algorithm
              dtp := dtsatofp(p);
              der_tsat := dtp*der_p;
            end tsat_der;

            function psat "Region 4 saturation pressure as a function of temperature"
              extends Modelica.Icons.Function;
              input SI.Temperature T "Temperature (K)";
              output SI.Pressure p_sat "Pressure";
            protected
              Real[8] o "Vector of auxiliary variables";
              Real Tlim = min(T, data.TCRIT);
            algorithm
              assert(T >= 273.16, "IF97 medium function psat: input temperature (= " + String(triple.Ttriple) + " K).\n" + "lower than the triple point temperature 273.16 K");
              o[1] := -650.17534844798 + Tlim;
              o[2] := 1/o[1];
              o[3] := -0.238555575678490*o[2];
              o[4] := o[3] + Tlim;
              o[5] := -4823.2657361591*o[4];
              o[6] := o[4]*o[4];
              o[7] := 14.9151086135300*o[6];
              o[8] := 405113.40542057 + o[5] + o[7];
              p_sat := 16.0e6*o[8]*o[8]*o[8]*o[8]*1/(3.2325550322333e6 - 12020.8247024700*o[4] + 17.0738469400920*o[6] + sqrt(-4.0*(-724213.16703206 + 1167.05214527670*o[4] + o[6])*o[8] + (-3.2325550322333e6 + 12020.8247024700*o[4] - 17.0738469400920*o[6])^2.0))^4.0;
              annotation(
                derivative = psat_der);
            end psat;

            function dptofT "Derivative of pressure w.r.t. temperature along the saturation pressure curve"
              extends Modelica.Icons.Function;
              input SI.Temperature T "Temperature (K)";
              output Real dpt(unit = "Pa/K") "Temperature derivative of pressure";
            protected
              Real[31] o "Vector of auxiliary variables";
              Real Tlim "Temperature limited to TCRIT";
            algorithm
              Tlim := min(T, data.TCRIT);
              o[1] := -650.17534844798 + Tlim;
              o[2] := 1/o[1];
              o[3] := -0.238555575678490*o[2];
              o[4] := o[3] + Tlim;
              o[5] := -4823.2657361591*o[4];
              o[6] := o[4]*o[4];
              o[7] := 14.9151086135300*o[6];
              o[8] := 405113.40542057 + o[5] + o[7];
              o[9] := o[8]*o[8];
              o[10] := o[9]*o[9];
              o[11] := o[1]*o[1];
              o[12] := 1/o[11];
              o[13] := 0.238555575678490*o[12];
              o[14] := 1.00000000000000 + o[13];
              o[15] := 12020.8247024700*o[4];
              o[16] := -17.0738469400920*o[6];
              o[17] := -3.2325550322333e6 + o[15] + o[16];
              o[18] := -4823.2657361591*o[14];
              o[19] := 29.8302172270600*o[14]*o[4];
              o[20] := o[18] + o[19];
              o[21] := 1167.05214527670*o[4];
              o[22] := -724213.16703206 + o[21] + o[6];
              o[23] := o[17]*o[17];
              o[24] := -4.0000000000000*o[22]*o[8];
              o[25] := o[23] + o[24];
              o[26] := sqrt(o[25]);
              o[27] := -12020.8247024700*o[4];
              o[28] := 17.0738469400920*o[6];
              o[29] := 3.2325550322333e6 + o[26] + o[27] + o[28];
              o[30] := o[29]*o[29];
              o[31] := o[30]*o[30];
              dpt := 1e6*((-64.0*o[10]*(-12020.8247024700*o[14] + 34.147693880184*o[14]*o[4] + (0.5*(-4.0*o[20]*o[22] + 2.00000000000000*o[17]*(12020.8247024700*o[14] - 34.147693880184*o[14]*o[4]) - 4.0*(1167.05214527670*o[14] + 2.0*o[14]*o[4])*o[8]))/o[26]))/(o[29]*o[31]) + (64.*o[20]*o[8]*o[9])/o[31]);
            end dptofT;

            function psat_der "Derivative function for psat"
              extends Modelica.Icons.Function;
              input SI.Temperature T "Temperature (K)";
              input SI.TemperatureSlope der_T "Temperature derivative";
              output SI.PressureSlope der_psat "Pressure derivative";
            protected
              Real dpt;
            algorithm
              dpt := dptofT(T);
              der_psat := dpt*der_T;
            end psat_der;

            // Inverses p_hs from the 2001 addition to IAPWS97

            function p1_hs "Pressure as a function of enthalpy and entropy in region 1"
              extends Modelica.Icons.Function;
              input SI.SpecificEnthalpy h "Specific enthalpy";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.Pressure p "Pressure";
            protected
              constant Real[:] n = {-0.691997014660582, -0.183612548787560e2, -0.928332409297335e1, 0.659639569909906e2, -0.162060388912024e2, 0.450620017338667e3, 0.854680678224170e3, 0.607523214001162e4, 0.326487682621856e2, -0.269408844582931e2, -0.319947848334300e3, -0.928354307043320e3, 0.303634537455249e2, -0.650540422444146e2, -0.430991316516130e4, -0.747512324096068e3, 0.730000345529245e3, 0.114284032569021e4, -0.436407041874559e3};
              constant Real[:] I = {0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 2, 2, 2, 3, 4, 4, 5};
              constant Real[:] J = {0, 1, 2, 4, 5, 6, 8, 14, 0, 1, 4, 6, 0, 1, 10, 4, 1, 4, 0};
              constant SI.SpecificEnthalpy hstar = 3400e3 "Normalization enthalpy";
              constant SI.Pressure pstar = 100e6 "Normalization pressure";
              constant SI.SpecificEntropy sstar = 7.6e3 "Normalization entropy";
              Real eta = h/hstar "Normalized specific enthalpy";
              Real sigma = s/sstar "Normalized specific entropy";
            algorithm
              p := sum(n[i]*(eta + 0.05)^I[i]*(sigma + 0.05)^J[i] for i in 1:19)*pstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 1 from:<br>
The International Association for the Properties of Water and Steam<br>
Gaithersburg, Maryland, USA<br>
September 2001<br>
Supplementary Release on&nbsp; Backward Equations for Pressure as a
Function of Enthalpy and Entropy p(h,s) to the IAPWS Industrial
Formulation 1997 for the Thermodynamic Properties of Water and Steam<br>
</p>
</html>"));
            end p1_hs;

            function h2ab_s "Boundary between regions 2a and 2b"
              extends Modelica.Icons.Function;
              output SI.SpecificEnthalpy h "Enthalpy";
              input SI.SpecificEntropy s "Entropy";
            protected
              constant Real[:] n = {-0.349898083432139e4, 0.257560716905876e4, -0.421073558227969e3, 0.276349063799944e2};
              constant SI.SpecificEnthalpy hstar = 1e3 "Normalization enthalpy";
              constant SI.SpecificEntropy sstar = 1e3 "Normalization entropy";
              Real sigma = s/sstar "Normalized specific entropy";
            algorithm
              h := (n[1] + n[2]*sigma + n[3]*sigma^2 + n[4]*sigma^3)*hstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 2 from:<br>
The International Association for the Properties of Water and Steam<br>
Gaithersburg, Maryland, USA<br>
September 2001<br>
Supplementary Release on&nbsp; Backward Equations for Pressure as a
Function of Enthalpy and Entropy p(h,s) to the IAPWS Industrial
Formulation 1997 for the Thermodynamic Properties of Water and Steam<br>
</p>
</html>"));
            end h2ab_s;

            function p2a_hs "Pressure as a function of enthalpy and entropy in subregion 2a"
              extends Modelica.Icons.Function;
              input SI.SpecificEnthalpy h "Specific enthalpy";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.Pressure p "Pressure";
            protected
              constant Real[:] n = {-0.182575361923032e-1, -0.125229548799536, 0.592290437320145, 0.604769706185122e1, 0.238624965444474e3, -0.298639090222922e3, 0.512250813040750e-1, -0.437266515606486, 0.413336902999504, -0.516468254574773e1, -0.557014838445711e1, 0.128555037824478e2, 0.114144108953290e2, -0.119504225652714e3, -0.284777985961560e4, 0.431757846408006e4, 0.112894040802650e1, 0.197409186206319e4, 0.151612444706087e4, 0.141324451421235e-1, 0.585501282219601, -0.297258075863012e1, 0.594567314847319e1, -0.623656565798905e4, 0.965986235133332e4, 0.681500934948134e1, -0.633207286824489e4, -0.558919224465760e1, 0.400645798472063e-1};
              constant Real[:] I = {0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 2, 2, 2, 3, 3, 3, 3, 3, 4, 5, 5, 6, 7};
              constant Real[:] J = {1, 3, 6, 16, 20, 22, 0, 1, 2, 3, 5, 6, 10, 16, 20, 22, 3, 16, 20, 0, 2, 3, 6, 16, 16, 3, 16, 3, 1};
              constant SI.SpecificEnthalpy hstar = 4200e3 "Normalization enthalpy";
              constant SI.Pressure pstar = 4e6 "Normalization pressure";
              constant SI.SpecificEntropy sstar = 12e3 "Normalization entropy";
              Real eta = h/hstar "Normalized specific enthalpy";
              Real sigma = s/sstar "Normalized specific entropy";
            algorithm
              p := sum(n[i]*(eta - 0.5)^I[i]*(sigma - 1.2)^J[i] for i in 1:29)^4*pstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 3 from:<br>
The International Association for the Properties of Water and Steam<br>
Gaithersburg, Maryland, USA<br>
September 2001<br>
Supplementary Release on&nbsp; Backward Equations for Pressure as a
Function of Enthalpy and Entropy p(h,s) to the IAPWS Industrial
Formulation 1997 for the Thermodynamic Properties of Water and Steam<br>
</p>
</html>"));
            end p2a_hs;

            function p2b_hs "Pressure as a function of enthalpy and entropy in subregion 2a"
              extends Modelica.Icons.Function;
              input SI.SpecificEnthalpy h "Specific enthalpy";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.Pressure p "Pressure";
            protected
              constant Real[:] n = {0.801496989929495e-1, -0.543862807146111, 0.337455597421283, 0.890555451157450e1, 0.313840736431485e3, 0.797367065977789, -0.121616973556240e1, 0.872803386937477e1, -0.169769781757602e2, -0.186552827328416e3, 0.951159274344237e5, -0.189168510120494e2, -0.433407037194840e4, 0.543212633012715e9, 0.144793408386013, 0.128024559637516e3, -0.672309534071268e5, 0.336972380095287e8, -0.586634196762720e3, -0.221403224769889e11, 0.171606668708389e4, -0.570817595806302e9, -0.312109693178482e4, -0.207841384633010e7, 0.305605946157786e13, 0.322157004314333e4, 0.326810259797295e12, -0.144104158934487e4, 0.410694867802691e3, 0.109077066873024e12, -0.247964654258893e14, 0.188801906865134e10, -0.123651009018773e15};
              constant Real[:] I = {0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 2, 2, 2, 3, 3, 3, 3, 4, 4, 5, 5, 6, 6, 6, 7, 7, 8, 8, 8, 8, 12, 14};
              constant Real[:] J = {0, 1, 2, 4, 8, 0, 1, 2, 3, 5, 12, 1, 6, 18, 0, 1, 7, 12, 1, 16, 1, 12, 1, 8, 18, 1, 16, 1, 3, 14, 18, 10, 16};
              constant SI.SpecificEnthalpy hstar = 4100e3 "Normalization enthalpy";
              constant SI.Pressure pstar = 100e6 "Normalization pressure";
              constant SI.SpecificEntropy sstar = 7.9e3 "Normalization entropy";
              Real eta = h/hstar "Normalized specific enthalpy";
              Real sigma = s/sstar "Normalized specific entropy";
            algorithm
              p := sum(n[i]*(eta - 0.6)^I[i]*(sigma - 1.01)^J[i] for i in 1:33)^4*pstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 4 from:<br>
The International Association for the Properties of Water and Steam<br>
Gaithersburg, Maryland, USA<br>
September 2001<br>
Supplementary Release on&nbsp; Backward Equations for Pressure as a
Function of Enthalpy and Entropy p(h,s) to the IAPWS Industrial
Formulation 1997 for the Thermodynamic Properties of Water and Steam<br>
</p>
</html>"));
            end p2b_hs;

            function p2c_hs "Pressure as a function of enthalpy and entropy in subregion 2c"
              extends Modelica.Icons.Function;
              input SI.SpecificEnthalpy h "Specific enthalpy";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.Pressure p "Pressure";
            protected
              constant Real[:] n = {0.112225607199012, -0.339005953606712e1, -0.320503911730094e2, -0.197597305104900e3, -0.407693861553446e3, 0.132943775222331e5, 0.170846839774007e1, 0.373694198142245e2, 0.358144365815434e4, 0.423014446424664e6, -0.751071025760063e9, 0.523446127607898e2, -0.228351290812417e3, -0.960652417056937e6, -0.807059292526074e8, 0.162698017225669e13, 0.772465073604171, 0.463929973837746e5, -0.137317885134128e8, 0.170470392630512e13, -0.251104628187308e14, 0.317748830835520e14, 0.538685623675312e2, -0.553089094625169e5, -0.102861522421405e7, 0.204249418756234e13, 0.273918446626977e9, -0.263963146312685e16, -0.107890854108088e10, -0.296492620980124e11, -0.111754907323424e16};
              constant Real[:] I = {0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 2, 2, 2, 2, 2, 3, 3, 3, 3, 3, 4, 5, 5, 5, 5, 6, 6, 10, 12, 16};
              constant Real[:] J = {0, 1, 2, 3, 4, 8, 0, 2, 5, 8, 14, 2, 3, 7, 10, 18, 0, 5, 8, 16, 18, 18, 1, 4, 6, 14, 8, 18, 7, 7, 10};
              constant SI.SpecificEnthalpy hstar = 3500e3 "Normalization enthalpy";
              constant SI.Pressure pstar = 100e6 "Normalization pressure";
              constant SI.SpecificEntropy sstar = 5.9e3 "Normalization entropy";
              Real eta = h/hstar "Normalized specific enthalpy";
              Real sigma = s/sstar "Normalized specific entropy";
            algorithm
              p := sum(n[i]*(eta - 0.7)^I[i]*(sigma - 1.1)^J[i] for i in 1:31)^4*pstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 5 from:<br>
The International Association for the Properties of Water and Steam<br>
Gaithersburg, Maryland, USA<br>
September 2001<br>
Supplementary Release on&nbsp; Backward Equations for Pressure as a
Function of Enthalpy and Entropy p(h,s) to the IAPWS Industrial
Formulation 1997 for the Thermodynamic Properties of Water and Steam<br>
</p>
</html>"));
            end p2c_hs;

            // Inverses from the 2003 additions to IF97

            function h3ab_p "Region 3 a b boundary for pressure/enthalpy"
              extends Modelica.Icons.Function;
              output SI.SpecificEnthalpy h "Enthalpy";
              input SI.Pressure p "Pressure";
            protected
              constant Real[:] n = {0.201464004206875e4, 0.374696550136983e1, -0.219921901054187e-1, 0.875131686009950e-4};
              constant SI.SpecificEnthalpy hstar = 1000 "Normalization enthalpy";
              constant SI.Pressure pstar = 1e6 "Normalization pressure";
              Real pi = p/pstar "Normalized specific pressure";
            algorithm
              h := (n[1] + n[2]*pi + n[3]*pi^2 + n[4]*pi^3)*hstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 1 from:
</p>
<div style=\"text-align: center;\">&nbsp;[1] The international Association
for the Properties of Water and Steam<br>
&nbsp;Vejle, Denmark<br>
&nbsp;August 2003<br>
&nbsp;Supplementary Release on Backward Equations for the Functions
T(p,h), v(p,h) and T(p,s),<br>
&nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
the Thermodynamic Properties of<br>
&nbsp;Water and Steam</div>
</html>"));
            end h3ab_p;

            function T3a_ph "Region 3 a: inverse function T(p,h)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEnthalpy h "Specific enthalpy";
              output SI.Temperature T "Temperature";
            protected
              constant Real[:] n = {-0.133645667811215e-6, 0.455912656802978e-5, -0.146294640700979e-4, 0.639341312970080e-2, 0.372783927268847e3, -0.718654377460447e4, 0.573494752103400e6, -0.267569329111439e7, -0.334066283302614e-4, -0.245479214069597e-1, 0.478087847764996e2, 0.764664131818904e-5, 0.128350627676972e-2, 0.171219081377331e-1, -0.851007304583213e1, -0.136513461629781e-1, -0.384460997596657e-5, 0.337423807911655e-2, -0.551624873066791, 0.729202277107470, -0.992522757376041e-2, -0.119308831407288, 0.793929190615421, 0.454270731799386, 0.209998591259910, -0.642109823904738e-2, -0.235155868604540e-1, 0.252233108341612e-2, -0.764885133368119e-2, 0.136176427574291e-1, -0.133027883575669e-1};
              constant Real[:] I = {-12, -12, -12, -12, -12, -12, -12, -12, -10, -10, -10, -8, -8, -8, -8, -5, -3, -2, -2, -2, -1, -1, 0, 0, 1, 3, 3, 4, 4, 10, 12};
              constant Real[:] J = {0, 1, 2, 6, 14, 16, 20, 22, 1, 5, 12, 0, 2, 4, 10, 2, 0, 1, 3, 4, 0, 2, 0, 1, 1, 0, 1, 0, 3, 4, 5};
              constant SI.SpecificEnthalpy hstar = 2300e3 "Normalization enthalpy";
              constant SI.Pressure pstar = 100e6 "Normalization pressure";
              constant SI.Temperature Tstar = 760 "Normalization temperature";
              Real pi = p/pstar "Normalized specific pressure";
              Real eta = h/hstar "Normalized specific enthalpy";
            algorithm
              T := sum(n[i]*(pi + 0.240)^I[i]*(eta - 0.615)^J[i] for i in 1:31)*Tstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 2 from:
</p>
<div style=\"text-align: center;\">&nbsp;[1] The international Association
for the Properties of Water and Steam<br>
&nbsp;Vejle, Denmark<br>
&nbsp;August 2003<br>
&nbsp;Supplementary Release on Backward Equations for the Functions
T(p,h), v(p,h) and T(p,s),<br>
&nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
the Thermodynamic Properties of<br>
&nbsp;Water and Steam</div>
</html>"));
            end T3a_ph;

            function T3b_ph "Region 3 b: inverse function T(p,h)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEnthalpy h "Specific enthalpy";
              output SI.Temperature T "Temperature";
            protected
              constant Real[:] n = {0.323254573644920e-4, -0.127575556587181e-3, -0.475851877356068e-3, 0.156183014181602e-2, 0.105724860113781, -0.858514221132534e2, 0.724140095480911e3, 0.296475810273257e-2, -0.592721983365988e-2, -0.126305422818666e-1, -0.115716196364853, 0.849000969739595e2, -0.108602260086615e-1, 0.154304475328851e-1, 0.750455441524466e-1, 0.252520973612982e-1, -0.602507901232996e-1, -0.307622221350501e1, -0.574011959864879e-1, 0.503471360939849e1, -0.925081888584834, 0.391733882917546e1, -0.773146007130190e2, 0.949308762098587e4, -0.141043719679409e7, 0.849166230819026e7, 0.861095729446704, 0.323346442811720, 0.873281936020439, -0.436653048526683, 0.286596714529479, -0.131778331276228, 0.676682064330275e-2};
              constant Real[:] I = {-12, -12, -10, -10, -10, -10, -10, -8, -8, -8, -8, -8, -6, -6, -6, -4, -4, -3, -2, -2, -1, -1, -1, -1, -1, -1, 0, 0, 1, 3, 5, 6, 8};
              constant Real[:] J = {0, 1, 0, 1, 5, 10, 12, 0, 1, 2, 4, 10, 0, 1, 2, 0, 1, 5, 0, 4, 2, 4, 6, 10, 14, 16, 0, 2, 1, 1, 1, 1, 1};
              constant SI.Temperature Tstar = 860 "Normalization temperature";
              constant SI.Pressure pstar = 100e6 "Normalization pressure";
              constant SI.SpecificEnthalpy hstar = 2800e3 "Normalization enthalpy";
              Real pi = p/pstar "Normalized specific pressure";
              Real eta = h/hstar "Normalized specific enthalpy";
            algorithm
              T := sum(n[i]*(pi + 0.298)^I[i]*(eta - 0.720)^J[i] for i in 1:33)*Tstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 3 from:
</p>
<div style=\"text-align: center;\">&nbsp;[1] The international Association
for the Properties of Water and Steam<br>
&nbsp;Vejle, Denmark<br>
&nbsp;August 2003<br>
&nbsp;Supplementary Release on Backward Equations for the Functions
T(p,h), v(p,h) and T(p,s),<br>
&nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
the Thermodynamic Properties of<br>
&nbsp;Water and Steam</div>
</html>"));
            end T3b_ph;

            function v3a_ph "Region 3 a: inverse function v(p,h)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEnthalpy h "Specific enthalpy";
              output SI.SpecificVolume v "Specific volume";
            protected
              constant Real[:] n = {0.529944062966028e-2, -0.170099690234461, 0.111323814312927e2, -0.217898123145125e4, -0.506061827980875e-3, 0.556495239685324, -0.943672726094016e1, -0.297856807561527, 0.939353943717186e2, 0.192944939465981e-1, 0.421740664704763, -0.368914126282330e7, -0.737566847600639e-2, -0.354753242424366, -0.199768169338727e1, 0.115456297059049e1, 0.568366875815960e4, 0.808169540124668e-2, 0.172416341519307, 0.104270175292927e1, -0.297691372792847, 0.560394465163593, 0.275234661176914, -0.148347894866012, -0.651142513478515e-1, -0.292468715386302e1, 0.664876096952665e-1, 0.352335014263844e1, -0.146340792313332e-1, -0.224503486668184e1, 0.110533464706142e1, -0.408757344495612e-1};
              constant Real[:] I = {-12, -12, -12, -12, -10, -10, -10, -8, -8, -6, -6, -6, -4, -4, -3, -2, -2, -1, -1, -1, -1, 0, 0, 1, 1, 1, 2, 2, 3, 4, 5, 8};
              constant Real[:] J = {6, 8, 12, 18, 4, 7, 10, 5, 12, 3, 4, 22, 2, 3, 7, 3, 16, 0, 1, 2, 3, 0, 1, 0, 1, 2, 0, 2, 0, 2, 2, 2};
              constant SI.Volume vstar = 0.0028 "Normalization temperature";
              constant SI.Pressure pstar = 100e6 "Normalization pressure";
              constant SI.SpecificEnthalpy hstar = 2100e3 "Normalization enthalpy";
              Real pi = p/pstar "Normalized specific pressure";
              Real eta = h/hstar "Normalized specific enthalpy";
            algorithm
              v := sum(n[i]*(pi + 0.128)^I[i]*(eta - 0.727)^J[i] for i in 1:32)*vstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 4 from:
</p>
<div style=\"text-align: center;\">&nbsp;[1] The international Association
for the Properties of Water and Steam<br>
&nbsp;Vejle, Denmark<br>
&nbsp;August 2003<br>
&nbsp;Supplementary Release on Backward Equations for the Functions
T(p,h), v(p,h) and T(p,s),<br>
&nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
the Thermodynamic Properties of<br>
&nbsp;Water and Steam</div>
</html>"));
            end v3a_ph;

            function v3b_ph "Region 3 b: inverse function v(p,h)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEnthalpy h "Specific enthalpy";
              output SI.SpecificVolume v "Specific volume";
            protected
              constant Real[:] n = {-0.225196934336318e-8, 0.140674363313486e-7, 0.233784085280560e-5, -0.331833715229001e-4, 0.107956778514318e-2, -0.271382067378863, 0.107202262490333e1, -0.853821329075382, -0.215214194340526e-4, 0.769656088222730e-3, -0.431136580433864e-2, 0.453342167309331, -0.507749535873652, -0.100475154528389e3, -0.219201924648793, -0.321087965668917e1, 0.607567815637771e3, 0.557686450685932e-3, 0.187499040029550, 0.905368030448107e-2, 0.285417173048685, 0.329924030996098e-1, 0.239897419685483, 0.482754995951394e1, -0.118035753702231e2, 0.169490044091791, -0.179967222507787e-1, 0.371810116332674e-1, -0.536288335065096e-1, 0.160697101092520e1};
              constant Real[:] I = {-12, -12, -8, -8, -8, -8, -8, -8, -6, -6, -6, -6, -6, -6, -4, -4, -4, -3, -3, -2, -2, -1, -1, -1, -1, 0, 1, 1, 2, 2};
              constant Real[:] J = {0, 1, 0, 1, 3, 6, 7, 8, 0, 1, 2, 5, 6, 10, 3, 6, 10, 0, 2, 1, 2, 0, 1, 4, 5, 0, 0, 1, 2, 6};
              constant SI.Volume vstar = 0.0088 "Normalization temperature";
              constant SI.Pressure pstar = 100e6 "Normalization pressure";
              constant SI.SpecificEnthalpy hstar = 2800e3 "Normalization enthalpy";
              Real pi = p/pstar "Normalized specific pressure";
              Real eta = h/hstar "Normalized specific enthalpy";
            algorithm
              v := sum(n[i]*(pi + 0.0661)^I[i]*(eta - 0.720)^J[i] for i in 1:30)*vstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 5 from:
</p>
<div style=\"text-align: center;\">&nbsp;[1] The international Association
for the Properties of Water and Steam<br>
&nbsp;Vejle, Denmark<br>
&nbsp;August 2003<br>
&nbsp;Supplementary Release on Backward Equations for the Functions
T(p,h), v(p,h) and T(p,s),<br>
&nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
the Thermodynamic Properties of<br>
&nbsp;Water and Steam</div>
</html>"));
            end v3b_ph;

            function T3a_ps "Region 3 a: inverse function T(p,s)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.Temperature T "Temperature";
            protected
              constant Real[:] n = {0.150042008263875e10, -0.159397258480424e12, 0.502181140217975e-3, -0.672057767855466e2, 0.145058545404456e4, -0.823889534888890e4, -0.154852214233853, 0.112305046746695e2, -0.297000213482822e2, 0.438565132635495e11, 0.137837838635464e-2, -0.297478527157462e1, 0.971777947349413e13, -0.571527767052398e-4, 0.288307949778420e5, -0.744428289262703e14, 0.128017324848921e2, -0.368275545889071e3, 0.664768904779177e16, 0.449359251958880e-1, -0.422897836099655e1, -0.240614376434179, -0.474341365254924e1, 0.724093999126110, 0.923874349695897, 0.399043655281015e1, 0.384066651868009e-1, -0.359344365571848e-2, -0.735196448821653, 0.188367048396131, 0.141064266818704e-3, -0.257418501496337e-2, 0.123220024851555e-2};
              constant Real[:] I = {-12, -12, -10, -10, -10, -10, -8, -8, -8, -8, -6, -6, -6, -5, -5, -5, -4, -4, -4, -2, -2, -1, -1, 0, 0, 0, 1, 2, 2, 3, 8, 8, 10};
              constant Real[:] J = {28, 32, 4, 10, 12, 14, 5, 7, 8, 28, 2, 6, 32, 0, 14, 32, 6, 10, 36, 1, 4, 1, 6, 0, 1, 4, 0, 0, 3, 2, 0, 1, 2};
              constant SI.Temperature Tstar = 760 "Normalization temperature";
              constant SI.Pressure pstar = 100e6 "Normalization pressure";
              constant SI.SpecificEntropy sstar = 4.4e3 "Normalization entropy";
              Real pi = p/pstar "Normalized specific pressure";
              Real sigma = s/sstar "Normalized specific entropy";
            algorithm
              T := sum(n[i]*(pi + 0.240)^I[i]*(sigma - 0.703)^J[i] for i in 1:33)*Tstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 6 from:
</p>
<div style=\"text-align: center;\">&nbsp;[1] The international Association
for the Properties of Water and Steam<br>
&nbsp;Vejle, Denmark<br>
&nbsp;August 2003<br>
&nbsp;Supplementary Release on Backward Equations for the Functions
T(p,h), v(p,h) and T(p,s),<br>
&nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
the Thermodynamic Properties of<br>
&nbsp;Water and Steam</div>
</html>"));
            end T3a_ps;

            function T3b_ps "Region 3 b: inverse function T(p,s)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.Temperature T "Temperature";
            protected
              constant Real[:] n = {0.527111701601660, -0.401317830052742e2, 0.153020073134484e3, -0.224799398218827e4, -0.193993484669048, -0.140467557893768e1, 0.426799878114024e2, 0.752810643416743, 0.226657238616417e2, -0.622873556909932e3, -0.660823667935396, 0.841267087271658, -0.253717501764397e2, 0.485708963532948e3, 0.880531517490555e3, 0.265015592794626e7, -0.359287150025783, -0.656991567673753e3, 0.241768149185367e1, 0.856873461222588, 0.655143675313458, -0.213535213206406, 0.562974957606348e-2, -0.316955725450471e15, -0.699997000152457e-3, 0.119845803210767e-1, 0.193848122022095e-4, -0.215095749182309e-4};
              constant Real[:] I = {-12, -12, -12, -12, -8, -8, -8, -6, -6, -6, -5, -5, -5, -5, -5, -4, -3, -3, -2, 0, 2, 3, 4, 5, 6, 8, 12, 14};
              constant Real[:] J = {1, 3, 4, 7, 0, 1, 3, 0, 2, 4, 0, 1, 2, 4, 6, 12, 1, 6, 2, 0, 1, 1, 0, 24, 0, 3, 1, 2};
              constant SI.Temperature Tstar = 860 "Normalization temperature";
              constant SI.Pressure pstar = 100e6 "Normalization pressure";
              constant SI.SpecificEntropy sstar = 5.3e3 "Normalization entropy";
              Real pi = p/pstar "Normalized specific pressure";
              Real sigma = s/sstar "Normalized specific entropy";
            algorithm
              T := sum(n[i]*(pi + 0.760)^I[i]*(sigma - 0.818)^J[i] for i in 1:28)*Tstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 7 from:
</p>
<div style=\"text-align: center;\">&nbsp;[1] The international Association
for the Properties of Water and Steam<br>
&nbsp;Vejle, Denmark<br>
&nbsp;August 2003<br>
&nbsp;Supplementary Release on Backward Equations for the Functions
T(p,h), v(p,h) and T(p,s),<br>
&nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
the Thermodynamic Properties of<br>
&nbsp;Water and Steam</div>
</html>"));
            end T3b_ps;

            function v3a_ps "Region 3 a: inverse function v(p,s)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.SpecificVolume v "Specific volume";
            protected
              constant Real[:] n = {0.795544074093975e2, -0.238261242984590e4, 0.176813100617787e5, -0.110524727080379e-2, -0.153213833655326e2, 0.297544599376982e3, -0.350315206871242e8, 0.277513761062119, -0.523964271036888, -0.148011182995403e6, 0.160014899374266e7, 0.170802322663427e13, 0.246866996006494e-3, 0.165326084797980e1, -0.118008384666987, 0.253798642355900e1, 0.965127704669424, -0.282172420532826e2, 0.203224612353823, 0.110648186063513e1, 0.526127948451280, 0.277000018736321, 0.108153340501132e1, -0.744127885357893e-1, 0.164094443541384e-1, -0.680468275301065e-1, 0.257988576101640e-1, -0.145749861944416e-3};
              constant Real[:] I = {-12, -12, -12, -10, -10, -10, -10, -8, -8, -8, -8, -6, -5, -4, -3, -3, -2, -2, -1, -1, 0, 0, 0, 1, 2, 4, 5, 6};
              constant Real[:] J = {10, 12, 14, 4, 8, 10, 20, 5, 6, 14, 16, 28, 1, 5, 2, 4, 3, 8, 1, 2, 0, 1, 3, 0, 0, 2, 2, 0};
              constant SI.Volume vstar = 0.0028 "Normalization temperature";
              constant SI.Pressure pstar = 100e6 "Normalization pressure";
              constant SI.SpecificEntropy sstar = 4.4e3 "Normalization entropy";
              Real pi = p/pstar "Normalized specific pressure";
              Real sigma = s/sstar "Normalized specific entropy";
            algorithm
              v := sum(n[i]*(pi + 0.187)^I[i]*(sigma - 0.755)^J[i] for i in 1:28)*vstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 8 from:
</p>
<div style=\"text-align: center;\">&nbsp;[1] The international Association
for the Properties of Water and Steam<br>
&nbsp;Vejle, Denmark<br>
&nbsp;August 2003<br>
&nbsp;Supplementary Release on Backward Equations for the Functions
T(p,h), v(p,h) and T(p,s),<br>
&nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
the Thermodynamic Properties of<br>
&nbsp;Water and Steam</div>
</html>"));
            end v3a_ps;

            function v3b_ps "Region 3 b: inverse function v(p,s)"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.SpecificVolume v "Specific volume";
            protected
              constant Real[:] n = {0.591599780322238e-4, -0.185465997137856e-2, 0.104190510480013e-1, 0.598647302038590e-2, -0.771391189901699, 0.172549765557036e1, -0.467076079846526e-3, 0.134533823384439e-1, -0.808094336805495e-1, 0.508139374365767, 0.128584643361683e-2, -0.163899353915435e1, 0.586938199318063e1, -0.292466667918613e1, -0.614076301499537e-2, 0.576199014049172e1, -0.121613320606788e2, 0.167637540957944e1, -0.744135838773463e1, 0.378168091437659e-1, 0.401432203027688e1, 0.160279837479185e2, 0.317848779347728e1, -0.358362310304853e1, -0.115995260446827e7, 0.199256573577909, -0.122270624794624, -0.191449143716586e2, -0.150448002905284e-1, 0.146407900162154e2, -0.327477787188230e1};
              constant Real[:] I = {-12, -12, -12, -12, -12, -12, -10, -10, -10, -10, -8, -5, -5, -5, -4, -4, -4, -4, -3, -2, -2, -2, -2, -2, -2, 0, 0, 0, 1, 1, 2};
              constant Real[:] J = {0, 1, 2, 3, 5, 6, 0, 1, 2, 4, 0, 1, 2, 3, 0, 1, 2, 3, 1, 0, 1, 2, 3, 4, 12, 0, 1, 2, 0, 2, 2};
              constant SI.Volume vstar = 0.0088 "Normalization temperature";
              constant SI.Pressure pstar = 100e6 "Normalization pressure";
              constant SI.SpecificEntropy sstar = 5.3e3 "Normalization entropy";
              Real pi = p/pstar "Normalized specific pressure";
              Real sigma = s/sstar "Normalized specific entropy";
            algorithm
              v := sum(n[i]*(pi + 0.298)^I[i]*(sigma - 0.816)^J[i] for i in 1:31)*vstar;
              annotation(
                Documentation(info = "<html>
<p>
Equation number 9 from:
</p>
<div style=\"text-align: center;\">&nbsp;[1] The international Association
for the Properties of Water and Steam<br>
&nbsp;Vejle, Denmark<br>
&nbsp;August 2003<br>
&nbsp;Supplementary Release on Backward Equations for the Functions
T(p,h), v(p,h) and T(p,s),<br>
&nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
the Thermodynamic Properties of<br>
&nbsp;Water and Steam</div>
</html>"));
            end v3b_ps;
            annotation(
              Documentation(info = "<html>
<h4>Package description</h4>
<p>
Package BaseIF97/Basic computes the fundamental functions for the 5 regions of the steam tables
as described in the standards document <a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/IF97.pdf\">IF97.pdf</a>. The code of these
functions has been generated using <strong><em>Mathematica</em></strong> and the add-on packages \"Format\" and \"Optimize\"
to generate highly efficient, expression-optimized C-code from a symbolic representation of the thermodynamic
functions. The C-code has than been transformed into Modelica code. An important feature of this optimization was to
simultaneously optimize the functions and the directional derivatives because they share many common subexpressions.
</p>

<h4>Package contents</h4>
<ul>
  <li>
    Function <strong>g1</strong> computes the dimensionless Gibbs function for region 1 and all derivatives up
    to order 2 w.r.t. pi and tau. Inputs: p and T.
  </li>
  <li>
    Function <strong>g2</strong> computes the dimensionless Gibbs function for region 2 and all derivatives up
    to order 2 w.r.t. pi and tau. Inputs: p and T.
  </li>
  <li>
    Function <strong>g2metastable</strong> computes the dimensionless Gibbs function for metastable vapour
    (adjacent to region 2 but 2-phase at equilibrium) and all derivatives up
    to order 2 w.r.t. pi and tau. Inputs: p and T.
  </li>
  <li>
    Function <strong>f3</strong> computes the dimensionless Helmholtz function for region 3 and all derivatives up
    to order 2 w.r.t. delta and tau. Inputs: d and T.
  </li>
  <li>
    Function <strong>g5</strong>computes the dimensionless Gibbs function for region 5 and all derivatives up
    to order 2 w.r.t. pi and tau. Inputs: p and T.
  </li>
  <li>
    Function <strong>tph1</strong> computes the inverse function T(p,h) in region 1.
  </li>
  <li>
    Function <strong>tph2</strong> computes the inverse function T(p,h) in region 2.
  </li>
  <li>
    Function <strong>tps2a</strong> computes the inverse function T(p,s) in region 2a.
  </li>
  <li>
    Function <strong>tps2b</strong> computes the inverse function T(p,s) in region 2b.
  </li>
  <li>
    Function <strong>tps2c</strong> computes the inverse function T(p,s) in region 2c.
  </li>
  <li>
    Function <strong>tps2</strong> computes the inverse function T(p,s) in region 2.
  </li>
  <li>
    Function <strong>tsat</strong> computes the saturation temperature as a function of pressure.
  </li>
  <li>
    Function <strong>dtsatofp</strong> computes the derivative of the saturation temperature w.r.t. pressure as
    a function of pressure.
  </li>
  <li>
    Function <strong>tsat_der</strong> computes the Modelica derivative function of tsat.
  </li>
  <li>
    Function <strong>psat</strong> computes the saturation pressure as a function of temperature.
  </li>
  <li>
    Function <strong>dptofT</strong> computes the derivative of the saturation pressure w.r.t. temperature as
    a function of temperature.
  </li>
  <li>
    Function <strong>psat_der</strong> computes the Modelica derivative function of psat.
  </li>
</ul>

<h4>Version Info and Revision history</h4>
<ul>
  <li>
    First implemented: <em>July, 2000</em>
    by Hubertus Tummescheit
  </li>
</ul>
<address>
Author: Hubertus Tummescheit, previously at<br>
Modelon AB<br>
Ideon Science Park<br>
SE-22370 Lund, Sweden<br>
</address>
<ul>
  <li>Initial version: July 2000</li>
  <li>Documentation added: December 2002</li>
</ul>
<p>
Equation from:
</p>
<div style=\"text-align: center;\">&nbsp;[1] The international Association
for the Properties of Water and Steam<br>
&nbsp;Vejle, Denmark<br>
&nbsp;August 2003<br>
&nbsp;Supplementary Release on Backward Equations for the Functions
T(p,h), v(p,h) and T(p,s),<br>
&nbsp;v(p,s) for Region 3 of the IAPWS Industrial Formulation 1997 for
the Thermodynamic Properties of<br>
&nbsp;Water and Steam</div>
</html>"));
          end Basic;

          package IceBoundaries "The melting line and sublimation line curves from IAPWS"
            extends Modelica.Icons.FunctionsPackage;

            function pmIceI_T "Melting pressure of ice I (temperature range from 273.16 to 251.165 K)"
              extends Modelica.Icons.Function;
              input SI.Temperature T "Temperature";
              output SI.Pressure pm "Melting pressure of iceI(for T from 273.16 to 251.165 K)";
            protected
              constant SI.Temperature Tn = 273.16 "Normalization temperature";
              constant SI.Pressure pn = 611.657 "Normalization pressure";
              Real sigma = T/Tn "Normalized temperature";
            algorithm
              pm := (1 - 0.626000e6*(1 - sigma^(-3)) + 0.197135e6*(1 - sigma^(21.2)))*pn;
              annotation(
                Documentation(info = "<html>
<p>
Equation 1 from:<br>
The International Association for the Properties of Water and Steam<br>
Milan, Italy<br>
September 1993<br>
Release on the Pressure along the Melting and the Sublimation Curves of
Ordinary Water Substance<br>
</p>
</html>"));
            end pmIceI_T;

            function pmIceIII_T "Melting pressure of ice III (temperature range from 251.165 to 256.164 K)"
              extends Modelica.Icons.Function;
              input SI.Temperature T "Temperature";
              output SI.Pressure pm "Melting pressure of iceIII(for T from 251.165 to 256.164 K)";
            protected
              constant SI.Temperature Tn = 251.165 "Normalization temperature";
              constant SI.Pressure pn = 209.9e6 "Normalization pressure";
              Real sigma = T/Tn "Normalized temperature";
            algorithm
              pm := (1 - 0.295252*(1 - sigma^60))*pn;
              annotation(
                Documentation(info = "<html>
<p>
Equation 2 from:<br>
The International Association for the Properties of Water and Steam<br>
Milan, Italy<br>
September 1993<br>
Release on the Pressure along the Melting and the Sublimation Curves of
Ordinary Water Substance<br>
</p>
</html>"));
            end pmIceIII_T;

            function pmIceV_T "Melting pressure of ice V (temperature range from 256.164 to 273.31 K)"
              extends Modelica.Icons.Function;
              input SI.Temperature T "Temperature";
              output SI.Pressure pm "Melting pressure of iceV(for T from 256.164 to 273.31 K)";
            protected
              constant SI.Temperature Tn = 256.164 "Normalization temperature";
              constant SI.Pressure pn = 350.1e6 "Normalization pressure";
              Real sigma = T/Tn "Normalized temperature";
            algorithm
              pm := (1 - 1.18721*(1 - sigma^8))*pn;
              annotation(
                Documentation(info = "<html>
<p>
Equation 3 from:<br>
The International Association for the Properties of Water and Steam<br>
Milan, Italy<br>
September 1993<br>
Release on the Pressure along the Melting and the Sublimation Curves of
Ordinary Water Substance<br>
</p>
</html>"));
            end pmIceV_T;

            function sublimationPressure_T "Sublimation pressure, valid from 190 to 273.16 K"
              extends Modelica.Icons.Function;
              input SI.Temperature T "Temperature";
              output SI.Pressure psubl "Sublimation pressure (for T from 190 to 273.16)";
            protected
              constant SI.Temperature Tn = 273.16 "Normalization temperature";
              constant SI.Pressure pn = 611.657 "Normalization pressure";
              constant Real[2] a = {-13.9281690, 34.7078238} "Constant values";
              Real sigma = T/Tn "Normalized temperature";
            algorithm
              psubl := Modelica.Math.exp(a[1]*(1 - sigma^(-1.5)) + a[2]*(1 - sigma^(-1.25)))*pn;
              annotation(
                Documentation(info = "<html>
<p>
Equation 6 from:<br>
The International Association for the Properties of Water and Steam<br>
Milan, Italy<br>
September 1993<br>
Release on the Pressure along the Melting and the Sublimation Curves of
Ordinary Water Substance<br>
</p>
</html>"));
            end sublimationPressure_T;
            annotation(
              Documentation(info = "<html>
<p>
The International Association for the Properties of Water and Steam<br>
Milan, Italy<br>
September 1993<br>
Release on the Pressure along the Melting and the Sublimation Curves of
Ordinary Water Substance<br>
</p>
</html>"));
          end IceBoundaries;

          package Transport "Transport properties for water according to IAPWS/IF97"
            extends Modelica.Icons.FunctionsPackage;

            function visc_dTp "Dynamic viscosity eta(d,T,p), industrial formulation"
              extends Modelica.Icons.Function;
              input SI.Density d "Density";
              input SI.Temperature T "Temperature (K)";
              input SI.Pressure p "Pressure (only needed for region of validity)";
              input Integer phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known (unused)";
              input Boolean checkLimits = true "Check if inputs d,T,P are in region of validity";
              output SI.DynamicViscosity eta "Dynamic viscosity";
            protected
              constant Real n0 = 1.0 "Viscosity coefficient";
              constant Real n1 = 0.978197 "Viscosity coefficient";
              constant Real n2 = 0.579829 "Viscosity coefficient";
              constant Real n3 = -0.202354 "Viscosity coefficient";
              constant Real[42] nn = array(0.5132047, 0.3205656, 0.0, 0.0, -0.7782567, 0.1885447, 0.2151778, 0.7317883, 1.241044, 1.476783, 0.0, 0.0, -0.2818107, -1.070786, -1.263184, 0.0, 0.0, 0.0, 0.1778064, 0.460504, 0.2340379, -0.4924179, 0.0, 0.0, -0.0417661, 0.0, 0.0, 0.1600435, 0.0, 0.0, 0.0, -0.01578386, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, -0.003629481, 0.0, 0.0) "Viscosity coefficients";
              constant SI.Density rhostar = 317.763 "Scaling density";
              constant SI.DynamicViscosity etastar = 55.071e-6 "Scaling viscosity";
              constant SI.Temperature tstar = 647.226 "Scaling temperature";
              Integer i "Auxiliary variable";
              Integer j "Auxiliary variable";
              Real delta "Dimensionless density";
              Real deltam1 "Dimensionless density";
              Real tau "Dimensionless temperature";
              Real taum1 "Dimensionless temperature";
              Real Psi0 "Auxiliary variable";
              Real Psi1 "Auxiliary variable";
              Real tfun "Auxiliary variable";
              Real rhofun "Auxiliary variable";
              Real Tc = T - 273.15 "Celsius temperature for region check";
            algorithm
//      if phase == 0 then
//        region := BaseIF97.Regions.region_dT(d,T,0);
//      end if;
//      if phase == 2 then
//        region := 4;
//      end if;
// assert(phase <> 2, "Viscosity can not be computed for two-phase states");
              delta := d/rhostar;
              if checkLimits then
                assert(d > triple.dvtriple, "IF97 medium function visc_dTp for viscosity called with too low density\n" + "d = " + String(d) + " <= " + String(triple.dvtriple) + " (triple point density)");
                assert((p <= 500e6 and (Tc >= 0.0 and Tc <= 150)) or (p <= 350e6 and (Tc > 150.0 and Tc <= 600)) or (p <= 300e6 and (Tc > 600.0 and Tc <= 900)), "IF97 medium function visc_dTp: viscosity computed outside the range\n" + "of validity of the IF97 formulation: p = " + String(p) + " Pa, Tc = " + String(Tc) + " K");
              end if;
              deltam1 := delta - 1.0;
              tau := tstar/T;
              taum1 := tau - 1.0;
              Psi0 := 1/(n0 + (n1 + (n2 + n3*tau)*tau)*tau)/(sqrt(tau));
              Psi1 := 0.0;
              tfun := 1.0;
              for i in 1:6 loop
                if (i <> 1) then
                  tfun := tfun*taum1;
                end if;
                rhofun := 1.;
                for j in 0:6 loop
                  if (j <> 0) then
                    rhofun := rhofun*deltam1;
                  end if;
                  Psi1 := Psi1 + nn[i + j*6]*tfun*rhofun;
                end for;
              end for;
              eta := etastar*Psi0*Modelica.Math.exp(delta*Psi1);
            end visc_dTp;

            function cond_dTp "Thermal conductivity lam(d,T,p) (industrial use version) only in one-phase region"
              extends Modelica.Icons.Function;
              input SI.Density d "Density";
              input SI.Temperature T "Temperature (K)";
              input SI.Pressure p "Pressure";
              input Integer phase = 0 "2 for two-phase, 1 for one-phase, 0 if not known";
              input Boolean industrialMethod = true "If true, the industrial method is used, otherwise the scientific one";
              input Boolean checkLimits = true "Check if inputs d,T,P are in region of validity";
              output SI.ThermalConductivity lambda "Thermal conductivity";
            protected
              Integer region(min = 1, max = 5) "IF97 region, valid values:1,2,3, and 5";
              constant Real n0 = 1.0 "Conductivity coefficient";
              constant Real n1 = 6.978267 "Conductivity coefficient";
              constant Real n2 = 2.599096 "Conductivity coefficient";
              constant Real n3 = -0.998254 "Conductivity coefficient";
              constant Real[30] nn = array(1.3293046, 1.7018363, 5.2246158, 8.7127675, -1.8525999, -0.40452437, -2.2156845, -10.124111, -9.5000611, 0.9340469, 0.2440949, 1.6511057, 4.9874687, 4.3786606, 0.0, 0.018660751, -0.76736002, -0.27297694, -0.91783782, 0.0, -0.12961068, 0.37283344, -0.43083393, 0.0, 0.0, 0.044809953, -0.1120316, 0.13333849, 0.0, 0.0) "Conductivity coefficient";
              constant SI.ThermalConductivity lamstar = 0.4945 "Scaling conductivity";
              constant SI.Density rhostar = 317.763 "Scaling density";
              constant SI.Temperature tstar = 647.226 "Scaling temperature";
              constant SI.Pressure pstar = 22.115e6 "Scaling pressure";
              constant SI.DynamicViscosity etastar = 55.071e-6 "Scaling viscosity";
              Integer i "Auxiliary variable";
              Integer j "Auxiliary variable";
              Real delta "Dimensionless density";
              Real tau "Dimensionless temperature";
              Real deltam1 "Dimensionless density";
              Real taum1 "Dimensionless temperature";
              Real Lam0 "Part of thermal conductivity";
              Real Lam1 "Part of thermal conductivity";
              Real Lam2 "Part of thermal conductivity";
              Real tfun "Auxiliary variable";
              Real rhofun "Auxiliary variable";
              Real dpitau "Auxiliary variable";
              Real ddelpi "Auxiliary variable";
              Real d2 "Auxiliary variable";
              Modelica.Media.Common.GibbsDerivs g "Dimensionless Gibbs function and derivatives w.r.t. pi and tau";
              Modelica.Media.Common.HelmholtzDerivs f "Dimensionless Helmholtz function and derivatives w.r.t. delta and tau";
              Real Tc = T - 273.15 "Celsius temperature for region check";
              Real Chi "Symmetrized compressibility";
              // slightly different variables for industrial use
              constant SI.Density rhostar2 = 317.7 "Reference density";
              constant SI.Temperature Tstar2 = 647.25 "Reference temperature";
              constant SI.ThermalConductivity lambdastar = 1 "Reference thermal conductivity";
              Real TREL = T/Tstar2 "Relative temperature";
              Real rhoREL = d/rhostar2 "Relative density";
              Real lambdaREL "Relative thermal conductivity";
              Real deltaTREL "Relative temperature increment";
              constant Real[:] C = {0.642857, -4.11717, -6.17937, 0.00308976, 0.0822994, 10.0932};
              constant Real[:] dpar = {0.0701309, 0.0118520, 0.00169937, -1.0200};
              constant Real[:] b = {-0.397070, 0.400302, 1.060000};
              constant Real[:] B = {-0.171587, 2.392190};
              constant Real[:] a = {0.0102811, 0.0299621, 0.0156146, -0.00422464};
              Real Q;
              Real S;
              Real lambdaREL2 "Function, part of the interpolating equation of the thermal conductivity";
              Real lambdaREL1 "Function, part of the interpolating equation of the thermal conductivity";
              Real lambdaREL0 "Function, part of the interpolating equation of the thermal conductivity";
            algorithm
// simplified region check, assuming that calling arguments are legal
//  assert(phase <> 2,
//   "ThermalConductivity can not be called with 2-phase inputs!");
              if checkLimits then
                assert(d > triple.dvtriple, "IF97 medium function cond_dTp called with too low density\n" + "d = " + String(d) + " <= " + String(triple.dvtriple) + " (triple point density)");
                assert((p <= 100e6 and (Tc >= 0.0 and Tc <= 500)) or (p <= 70e6 and (Tc > 500.0 and Tc <= 650)) or (p <= 40e6 and (Tc > 650.0 and Tc <= 800)), "IF97 medium function cond_dTp: thermal conductivity computed outside the range\n" + "of validity of the IF97 formulation: p = " + String(p) + " Pa, Tc = " + String(Tc) + " K");
              end if;
              if industrialMethod then
                deltaTREL := abs(TREL - 1) + C[4];
                Q := 2 + C[5]/deltaTREL^(3/5);
                if TREL >= 1 then
                  S := 1/deltaTREL;
                else
                  S := C[6]/deltaTREL^(3/5);
                end if;
                lambdaREL2 := (dpar[1]/TREL^10 + dpar[2])*rhoREL^(9/5)*Modelica.Math.exp(C[1]*(1 - rhoREL^(14/5))) + dpar[3]*S*rhoREL^Q*Modelica.Math.exp((Q/(1 + Q))*(1 - rhoREL^(1 + Q))) + dpar[4]*Modelica.Math.exp(C[2]*TREL^(3/2) + C[3]/rhoREL^5);
                lambdaREL1 := b[1] + b[2]*rhoREL + b[3]*Modelica.Math.exp(B[1]*(rhoREL + B[2])^2);
                lambdaREL0 := TREL^(1/2)*sum(a[i]*TREL^(i - 1) for i in 1:4);
                lambdaREL := lambdaREL0 + lambdaREL1 + lambdaREL2;
                lambda := lambdaREL*lambdastar;
              else
                if p < data.PLIMIT4A then
//regions are 1 or 2,
                  if d > data.DCRIT then
                    region := 1;
                  else
                    region := 2;
                  end if;
                else
//region is 3, or illegal
                  assert(false, "The scientific method works only for temperature up to 623.15 K");
                end if;
                tau := tstar/T;
                delta := d/rhostar;
                deltam1 := delta - 1.0;
                taum1 := tau - 1.0;
                Lam0 := 1/(n0 + (n1 + (n2 + n3*tau)*tau)*tau)/(tau^0.5);
                Lam1 := 0.0;
                tfun := 1.0;
                for i in 1:5 loop
                  if (i <> 1) then
                    tfun := tfun*taum1;
                  end if;
                  rhofun := 1.0;
                  for j in 0:5 loop
                    if (j <> 0) then
                      rhofun := rhofun*deltam1;
                    end if;
                    Lam1 := Lam1 + nn[i + j*5]*tfun*rhofun;
                  end for;
                end for;
                if (region == 1) then
                  g := Basic.g1(p, T);
// dp/dT @ cont d = -g.p/g.T*(g.gpi - g.tau*g.gtaupi)/(g.gpipi*g.pi);
                  dpitau := -tstar/pstar*(data.PSTAR1*(g.gpi - data.TSTAR1/T*g.gtaupi)/g.gpipi/T);
                  ddelpi := -pstar/rhostar*data.RH2O/data.PSTAR1/data.PSTAR1*T*d*d*g.gpipi;
                  Chi := delta*ddelpi;
                elseif (region == 2) then
                  g := Basic.g2(p, T);
                  dpitau := -tstar/pstar*(data.PSTAR2*(g.gpi - data.TSTAR2/T*g.gtaupi)/g.gpipi/T);
                  ddelpi := -pstar/rhostar*data.RH2O/data.PSTAR2/data.PSTAR2*T*d*d*g.gpipi;
                  Chi := delta*ddelpi;
//         elseif (region == 3) then
//           f := Basic.f3(T, d);
//            dpitau := tstar/pstar*(f.R_s*f.d*f.delta*(f.fdelta - f.tau*f.fdeltatau));
//           ddelpi := pstar*d*d/(rhostar*p*p)/(f.R_s*f.T*f.delta*(2.0*f.fdelta + f.delta*f.fdeltadelta));
//    Chi := delta*ddelpi;
                else
                  assert(false, "Thermal conductivity can only be called in the one-phase regions below 623.15 K\n" + "(p = " + String(p) + " Pa, T = " + String(T) + " K, region = " + String(region) + ")");
                end if;
                taum1 := 1/tau - 1;
                d2 := deltam1*deltam1;
                Lam2 := 0.0013848*etastar/visc_dTp(d, T, p)/(tau*tau*delta*delta)*dpitau*dpitau*max(Chi, Modelica.Constants.small)^0.4678*(delta)^0.5*Modelica.Math.exp(-18.66*taum1*taum1 - d2*d2);
                lambda := lamstar*(Lam0*Modelica.Math.exp(delta*Lam1) + Lam2);
              end if;
            end cond_dTp;

            function surfaceTension "Surface tension in region 4 between steam and water"
              extends Modelica.Icons.Function;
              input SI.Temperature T "Temperature (K)";
              output SI.SurfaceTension sigma "Surface tension in SI units";
            protected
              Real Theta "Dimensionless temperature";
            algorithm
              Theta := min(1.0, T/data.TCRIT);
              sigma := 235.8e-3*(1 - Theta)^1.256*(1 - 0.625*(1 - Theta));
            end surfaceTension;
            annotation(
              Documentation(info = "<html>
<h4>Package description</h4>
<h4>Package contents</h4>
<ul>
  <li>
    Function <strong>visc_dTp</strong> implements a function to compute the industrial formulation of the
    dynamic viscosity of water as a function of density and temperature.
    The details are described in the document <a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/visc.pdf\">visc.pdf</a>.
  </li>
  <li>
    Function <strong>cond_dTp</strong> implements a function to compute  the industrial formulation of the thermal conductivity of water as
    a function of density, temperature and pressure. <strong>Important note</strong>: Obviously only two of the three
    inputs are really needed, but using three inputs speeds up the computation and the three variables are known in most models anyways.
    The inputs d,T and p have to be consistent.
    The details are described in the document <a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/surf.pdf\">surf.pdf</a>.
  </li>
  <li>
    Function <strong>surfaceTension</strong> implements a function to compute the surface tension between vapour
    and liquid water as a function of temperature.
    The details are described in the document <a href=\"modelica://Modelica/Resources/Documentation/Media/Water/IF97documentation/thcond.pdf\">thcond.pdf</a>.
  </li>
</ul>

<h4>Version Info and Revision history</h4>
<ul>
  <li>
    First implemented: <em>October, 2002</em>
    by Hubertus Tummescheit
  </li>
</ul>
<address>
Authors: Hubertus Tummescheit and Jonas Eborn<br>
Modelon AB<br>
Ideon Science Park<br>
SE-22370 Lund, Sweden<br>
</address>
<ul>
  <li>Initial version: October 2002</li>
</ul>
</html>"));
          end Transport;

          package Isentropic "Functions for calculating the isentropic enthalpy from pressure p and specific entropy s"
            extends Modelica.Icons.FunctionsPackage;

            function hofpT1 "Intermediate function for isentropic specific enthalpy in region 1"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real[13] o "Vector of auxiliary variables";
              Real pi1 "Dimensionless pressure";
              Real tau "Dimensionless temperature";
              Real tau1 "Dimensionless temperature";
            algorithm
              tau := data.TSTAR1/T;
              pi1 := 7.1 - p/data.PSTAR1;
              assert(p > triple.ptriple, "IF97 medium function hofpT1 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              tau1 := -1.222 + tau;
              o[1] := tau1*tau1;
              o[2] := o[1]*tau1;
              o[3] := o[1]*o[1];
              o[4] := o[3]*o[3];
              o[5] := o[1]*o[4];
              o[6] := o[1]*o[3];
              o[7] := o[3]*tau1;
              o[8] := o[3]*o[4];
              o[9] := pi1*pi1;
              o[10] := o[9]*o[9];
              o[11] := o[10]*o[10];
              o[12] := o[4]*o[4];
              o[13] := o[12]*o[12];
              h := data.RH2O*T*tau*(pi1*((-0.00254871721114236 + o[1]*(0.00424944110961118 + (0.018990068218419 + (-0.021841717175414 - 0.00015851507390979*o[1])*o[1])*o[6]))/o[5] + pi1*((0.00141552963219801 + o[3]*(0.000047661393906987 + o[1]*(-0.0000132425535992538 - 1.2358149370591e-14*o[1]*o[3]*o[4])))/o[3] + pi1*((0.000126718579380216 - 5.11230768720618e-9*o[5])/o[7] + pi1*((0.000011212640954 + o[2]*(1.30342445791202e-6 - 1.4341729937924e-12*o[8]))/o[6] + pi1*(o[9]*pi1*((1.40077319158051e-8 + 1.04549227383804e-9*o[7])/o[8] + o[10]*o[11]*pi1*(1.9941018075704e-17/(o[1]*o[12]*o[3]*o[4]) + o[9]*(-4.48827542684151e-19/o[13] + o[10]*o[9]*(pi1*(4.65957282962769e-22/(o[13]*o[4]) + pi1*((3.83502057899078e-24*pi1)/(o[1]*o[13]*o[4]) - 7.2912378325616e-23/(o[13]*o[4]*tau1))) - 1.00075970318621e-21/(o[1]*o[13]*o[3]*tau1))))) + 3.24135974880936e-6/(o[4]*tau1)))))) + (-0.29265942426334 + tau1*(0.84548187169114 + o[1]*(3.3855169168385 + tau1*(-1.91583926775744 + tau1*(0.47316115539684 + (-0.066465668798004 + 0.0040607314991784*tau1)*tau1)))))/o[2]);
            end hofpT1;

            function handsofpT1 "Special function for specific enthalpy and specific entropy in region 1"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              output SI.SpecificEnthalpy h "Specific enthalpy";
              output SI.SpecificEntropy s "Specific entropy";
            protected
              Real[28] o "Vector of auxiliary variables";
              Real pi1 "Dimensionless pressure";
              Real tau "Dimensionless temperature";
              Real tau1 "Dimensionless temperature";
              Real g "Dimensionless Gibbs energy";
              Real gtau "Derivative of dimensionless Gibbs energy w.r.t. tau";
            algorithm
              assert(p > triple.ptriple, "IF97 medium function handsofpT1 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              tau := data.TSTAR1/T;
              pi1 := 7.1 - p/data.PSTAR1;
              tau1 := -1.222 + tau;
              o[1] := tau1*tau1;
              o[2] := o[1]*o[1];
              o[3] := o[2]*o[2];
              o[4] := o[3]*tau1;
              o[5] := 1/o[4];
              o[6] := o[1]*o[2];
              o[7] := o[1]*tau1;
              o[8] := 1/o[7];
              o[9] := o[1]*o[2]*o[3];
              o[10] := 1/o[2];
              o[11] := o[2]*tau1;
              o[12] := 1/o[11];
              o[13] := o[2]*o[3];
              o[14] := pi1*pi1;
              o[15] := o[14]*pi1;
              o[16] := o[14]*o[14];
              o[17] := o[16]*o[16];
              o[18] := o[16]*o[17]*pi1;
              o[19] := o[14]*o[16];
              o[20] := o[3]*o[3];
              o[21] := o[20]*o[20];
              o[22] := o[21]*o[3]*tau1;
              o[23] := 1/o[22];
              o[24] := o[21]*o[3];
              o[25] := 1/o[24];
              o[26] := o[1]*o[2]*o[21]*tau1;
              o[27] := 1/o[26];
              o[28] := o[1]*o[3];
              g := pi1*(pi1*(pi1*(o[10]*(-0.000031679644845054 + o[2]*(-2.8270797985312e-6 - 8.5205128120103e-10*o[6])) + pi1*(o[12]*(-2.2425281908e-6 + (-6.5171222895601e-7 - 1.4341729937924e-13*o[13])*o[7]) + pi1*(-4.0516996860117e-7/o[3] + o[15]*(o[18]*(o[14]*(o[19]*(2.6335781662795e-23/(o[1]*o[2]*o[21]) + pi1*(-1.1947622640071e-23*o[27] + pi1*(1.8228094581404e-24*o[25] - 9.3537087292458e-26*o[23]*pi1))) + 1.4478307828521e-20/(o[1]*o[2]*o[20]*o[3]*tau1)) - 6.8762131295531e-19/(o[2]*o[20]*o[3]*tau1)) + (-1.2734301741641e-9 - 1.7424871230634e-10*o[11])/(o[1]*o[3]*tau1))))) + o[8]*(-0.00047184321073267 + o[7]*(-0.00030001780793026 + (0.000047661393906987 + o[1]*(-4.4141845330846e-6 - 7.2694996297594e-16*o[9]))*tau1))) + o[5]*(0.00028319080123804 + o[1]*(-0.00060706301565874 + o[6]*(-0.018990068218419 + tau1*(-0.032529748770505 + (-0.021841717175414 - 0.00005283835796993*o[1])*tau1))))) + (0.14632971213167 + tau1*(-0.84548187169114 + tau1*(-3.756360367204 + tau1*(3.3855169168385 + tau1*(-0.95791963387872 + tau1*(0.15772038513228 + (-0.016616417199501 + 0.00081214629983568*tau1)*tau1))))))/o[1];
              gtau := pi1*((-0.00254871721114236 + o[1]*(0.00424944110961118 + (0.018990068218419 + (-0.021841717175414 - 0.00015851507390979*o[1])*o[1])*o[6]))/o[28] + pi1*(o[10]*(0.00141552963219801 + o[2]*(0.000047661393906987 + o[1]*(-0.0000132425535992538 - 1.2358149370591e-14*o[9]))) + pi1*(o[12]*(0.000126718579380216 - 5.11230768720618e-9*o[28]) + pi1*((0.000011212640954 + (1.30342445791202e-6 - 1.4341729937924e-12*o[13])*o[7])/o[6] + pi1*(3.24135974880936e-6*o[5] + o[15]*((1.40077319158051e-8 + 1.04549227383804e-9*o[11])/o[13] + o[18]*(1.9941018075704e-17/(o[1]*o[2]*o[20]*o[3]) + o[14]*(-4.48827542684151e-19/o[21] + o[19]*(-1.00075970318621e-21*o[27] + pi1*(4.65957282962769e-22*o[25] + pi1*(-7.2912378325616e-23*o[23] + (3.83502057899078e-24*pi1)/(o[1]*o[21]*o[3])))))))))))) + o[8]*(-0.29265942426334 + tau1*(0.84548187169114 + o[1]*(3.3855169168385 + tau1*(-1.91583926775744 + tau1*(0.47316115539684 + (-0.066465668798004 + 0.0040607314991784*tau1)*tau1)))));
              h := data.RH2O*T*tau*gtau;
              s := data.RH2O*(tau*gtau - g);
            end handsofpT1;

            function hofps1 "Function for isentropic specific enthalpy in region 1"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            protected
              SI.Temperature T "Temperature (K)";
            algorithm
              T := Basic.tps1(p, s);
              h := hofpT1(p, T);
            end hofps1;

            // for isentropic specific enthalpy get T(p,s), then use this

            function hofpT2 "Intermediate function for isentropic specific enthalpy in region 2"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            protected
              Real[16] o "Vector of auxiliary variables";
              Real pi "Dimensionless pressure";
              Real tau "Dimensionless temperature";
              Real tau2 "Dimensionless temperature";
            algorithm
              assert(p > triple.ptriple, "IF97 medium function hofpT2 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              pi := p/data.PSTAR2;
              tau := data.TSTAR2/T;
              tau2 := -0.5 + tau;
              o[1] := tau*tau;
              o[2] := o[1]*o[1];
              o[3] := tau2*tau2;
              o[4] := o[3]*tau2;
              o[5] := o[3]*o[3];
              o[6] := o[5]*o[5];
              o[7] := o[6]*o[6];
              o[8] := o[5]*o[6]*o[7]*tau2;
              o[9] := o[3]*o[5];
              o[10] := o[5]*o[6]*tau2;
              o[11] := o[3]*o[7]*tau2;
              o[12] := o[3]*o[5]*o[6];
              o[13] := o[5]*o[6]*o[7];
              o[14] := pi*pi;
              o[15] := o[14]*o[14];
              o[16] := o[7]*o[7];
              h := data.RH2O*T*tau*((0.0280439559151 + tau*(-0.2858109552582 + tau*(1.2213149471784 + tau*(-2.848163942888 + tau*(4.38395111945 + o[1]*(10.08665568018 + (-0.5681726521544 + 0.06380539059921*tau)*tau))))))/(o[1]*o[2]) + pi*(-0.017834862292358 + tau2*(-0.09199202739273 + (-0.172743777250296 - 0.30195167236758*o[4])*tau2) + pi*(-0.000033032641670203 + (-0.0003789797503263 + o[3]*(-0.015757110897342 + o[4]*(-0.306581069554011 - 0.000960283724907132*o[8])))*tau2 + pi*(4.3870667284435e-7 + o[3]*(-0.00009683303171571 + o[4]*(-0.0090203547252888 - 1.42338887469272*o[8])) + pi*(-7.8847309559367e-10 + (2.558143570457e-8 + 1.44676118155521e-6*tau2)*tau2 + pi*(0.0000160454534363627*o[9] + pi*((-5.0144299353183e-11 + o[10]*(-0.033874355714168 - 836.35096769364*o[11]))*o[3] + pi*((-0.0000138839897890111 - 0.973671060893475*o[12])*o[3]*o[6] + pi*((9.0049690883672e-11 - 296.320827232793*o[13])*o[3]*o[5]*tau2 + pi*(2.57526266427144e-7*o[5]*o[6] + pi*(o[4]*(4.1627860840696e-19 + (-1.0234747095929e-12 - 1.40254511313154e-8*o[5])*o[9]) + o[14]*o[15]*(o[13]*(-2.34560435076256e-9 + 5.3465159397045*o[5]*o[7]*tau2) + o[14]*(-19.1874828272775*o[16]*o[6]*o[7] + o[14]*(o[11]*(1.78371690710842e-23 + (1.07202609066812e-11 - 0.000201611844951398*o[10])*o[3]*o[5]*o[6]*tau2) + pi*(-1.24017662339842e-24*o[5]*o[7] + pi*(0.000200482822351322*o[16]*o[5]*o[7] + pi*(-4.97975748452559e-14*o[16]*o[3]*o[5] + o[6]*o[7]*(1.90027787547159e-27 + o[12]*(2.21658861403112e-15 - 0.0000547344301999018*o[3]*o[7]))*pi*tau2)))))))))))))))));
            end hofpT2;

            function handsofpT2 "Function for isentropic specific enthalpy and specific entropy in region 2"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.Temperature T "Temperature (K)";
              output SI.SpecificEnthalpy h "Specific enthalpy";
              output SI.SpecificEntropy s "Specific entropy";
            protected
              Real[22] o "Vector of auxiliary variables";
              Real pi "Dimensionless pressure";
              Real tau "Dimensionless temperature";
              Real tau2 "Dimensionless temperature";
              Real g "Dimensionless Gibbs energy";
              Real gtau "Derivative of dimensionless Gibbs energy w.r.t. tau";
            algorithm
              assert(p > triple.ptriple, "IF97 medium function handsofpT2 called with too low pressure\n" + "p = " + String(p) + " Pa <= " + String(triple.ptriple) + " Pa (triple point pressure)");
              tau := data.TSTAR2/T;
              pi := p/data.PSTAR2;
              tau2 := tau - 0.5;
              o[1] := tau2*tau2;
              o[2] := o[1]*tau2;
              o[3] := o[1]*o[1];
              o[4] := o[3]*o[3];
              o[5] := o[4]*o[4];
              o[6] := o[3]*o[4]*o[5]*tau2;
              o[7] := o[1]*o[3]*tau2;
              o[8] := o[3]*o[4]*tau2;
              o[9] := o[1]*o[5]*tau2;
              o[10] := o[1]*o[3]*o[4];
              o[11] := o[3]*o[4]*o[5];
              o[12] := o[1]*o[3];
              o[13] := pi*pi;
              o[14] := o[13]*o[13];
              o[15] := o[13]*o[14];
              o[16] := o[3]*o[5]*tau2;
              o[17] := o[5]*o[5];
              o[18] := o[3]*o[5];
              o[19] := o[1]*o[3]*o[4]*tau2;
              o[20] := o[1]*o[5];
              o[21] := tau*tau;
              o[22] := o[21]*o[21];
              g := pi*(-0.0017731742473213 + tau2*(-0.017834862292358 + tau2*(-0.045996013696365 + (-0.057581259083432 - 0.05032527872793*o[2])*tau2)) + pi*(tau2*(-0.000033032641670203 + (-0.00018948987516315 + o[1]*(-0.0039392777243355 + o[2]*(-0.043797295650573 - 0.000026674547914087*o[6])))*tau2) + pi*(2.0481737692309e-8 + (4.3870667284435e-7 + o[1]*(-0.00003227767723857 + o[2]*(-0.0015033924542148 - 0.040668253562649*o[6])))*tau2 + pi*(tau2*(-7.8847309559367e-10 + (1.2790717852285e-8 + 4.8225372718507e-7*tau2)*tau2) + pi*(2.2922076337661e-6*o[7] + pi*(o[2]*(-1.6714766451061e-11 + o[8]*(-0.0021171472321355 - 23.895741934104*o[9])) + pi*(-5.905956432427e-18 + o[1]*(-1.2621808899101e-6 - 0.038946842435739*o[10])*o[4]*tau2 + pi*((1.1256211360459e-11 - 8.2311340897998*o[11])*o[4] + pi*(1.9809712802088e-8*o[8] + pi*((1.0406965210174e-19 + o[12]*(-1.0234747095929e-13 - 1.0018179379511e-9*o[3]))*o[3] + o[15]*((-8.0882908646985e-11 + 0.10693031879409*o[16])*o[6] + o[13]*(-0.33662250574171*o[17]*o[4]*o[5]*tau2 + o[13]*(o[18]*(8.9185845355421e-25 + o[19]*(3.0629316876232e-13 - 4.2002467698208e-6*o[8])) + pi*(-5.9056029685639e-26*o[16] + pi*(3.7826947613457e-6*o[17]*o[3]*o[5]*tau2 + pi*(o[1]*(7.3087610595061e-29 + o[10]*(5.5414715350778e-17 - 9.436970724121e-7*o[20]))*o[4]*o[5]*pi - 1.2768608934681e-15*o[1]*o[17]*o[3]*tau2)))))))))))))))) + (-0.00560879118302 + tau*(0.07145273881455 + tau*(-0.4071049823928 + tau*(1.424081971444 + tau*(-4.38395111945 + tau*(-9.692768600217 + tau*(10.08665568018 + (-0.2840863260772 + 0.02126846353307*tau)*tau) + Modelica.Math.log(pi)))))))/(o[22]*tau);
              gtau := (0.0280439559151 + tau*(-0.2858109552582 + tau*(1.2213149471784 + tau*(-2.848163942888 + tau*(4.38395111945 + o[21]*(10.08665568018 + (-0.5681726521544 + 0.06380539059921*tau)*tau))))))/(o[21]*o[22]) + pi*(-0.017834862292358 + tau2*(-0.09199202739273 + (-0.172743777250296 - 0.30195167236758*o[2])*tau2) + pi*(-0.000033032641670203 + (-0.0003789797503263 + o[1]*(-0.015757110897342 + o[2]*(-0.306581069554011 - 0.000960283724907132*o[6])))*tau2 + pi*(4.3870667284435e-7 + o[1]*(-0.00009683303171571 + o[2]*(-0.0090203547252888 - 1.42338887469272*o[6])) + pi*(-7.8847309559367e-10 + (2.558143570457e-8 + 1.44676118155521e-6*tau2)*tau2 + pi*(0.0000160454534363627*o[12] + pi*(o[1]*(-5.0144299353183e-11 + o[8]*(-0.033874355714168 - 836.35096769364*o[9])) + pi*(o[1]*(-0.0000138839897890111 - 0.973671060893475*o[10])*o[4] + pi*((9.0049690883672e-11 - 296.320827232793*o[11])*o[7] + pi*(2.57526266427144e-7*o[3]*o[4] + pi*(o[2]*(4.1627860840696e-19 + o[12]*(-1.0234747095929e-12 - 1.40254511313154e-8*o[3])) + o[15]*(o[11]*(-2.34560435076256e-9 + 5.3465159397045*o[16]) + o[13]*(-19.1874828272775*o[17]*o[4]*o[5] + o[13]*((1.78371690710842e-23 + o[19]*(1.07202609066812e-11 - 0.000201611844951398*o[8]))*o[9] + pi*(-1.24017662339842e-24*o[18] + pi*(0.000200482822351322*o[17]*o[3]*o[5] + pi*(-4.97975748452559e-14*o[1]*o[17]*o[3] + (1.90027787547159e-27 + o[10]*(2.21658861403112e-15 - 0.0000547344301999018*o[20]))*o[4]*o[5]*pi*tau2))))))))))))))));
              h := data.RH2O*T*tau*gtau;
              s := data.RH2O*(tau*gtau - g);
            end handsofpT2;

            function hofps2 "Function for isentropic specific enthalpy in region 2"
              extends Modelica.Icons.Function;
              input SI.Pressure p "Pressure";
              input SI.SpecificEntropy s "Specific entropy";
              output SI.SpecificEnthalpy h "Specific enthalpy";
            protected
              SI.Temperature T "Temperature (K)";
            algorithm
              T := Basic.tps2(p, s);
              h := hofpT2(p, T);
            end hofps2;

            // region 3 extra functions
            // for isentropic specific enthalpy get (d,T) = f(p,s), then use this
            // which needs a bloody iteration, ...
            // this is one thing that needs to be done somehow, ...

